\documentclass[english]{SPFShortReport}
\usepackage{subfigure}
\usepackage{longtable}
\usepackage[utf8]{inputenc}
\usepackage{url}
\usepackage{adjustbox}
\usepackage{gensymb}
\usepackage{booktabs}
\usepackage[yyyymmdd,hhmmss]{datetime}
\reportName{Type977 fitting for heat pump AHCN9a}
\reportSubName{Parametric Heat Pump calculation} 
\reportDate{\today \hspace{0.1cm} at: \currenttime \hspace{0.1cm} h} 
\author{martin.neugebauer}
\address{martin.neugebauer}
\begin{document}
\begin{table}[!ht]
\centering
\caption{Fitted coefficients for the heat pump.}
\begin{adjustbox}{max width =\textwidth}
\begin{tabular}{l | c c } 
\hline
\hline
Coefficient &Description & \\ 
 & &$[kW]$\\ 
\hline
$P_{Q_{1}}$ & \emph{$1^{st}$ condenser polynomial coefficient}  & 4.2965e+00    \\ 
$P_{Q_{2}}$ & \emph{$2^{nd}$ condenser polynomial coefficient}  & 8.1714e+01    \\ 
$P_{Q_{3}}$ & \emph{$3^{rd}$ condenser polynomial coefficient}  & 7.3032e+01    \\ 
$P_{Q_{4}}$ & \emph{$4^{th}$ condenser polynomial coefficient}  & -1.5241e+02    \\ 
$P_{Q_{5}}$ & \emph{$5^{th}$ condenser polynomial coefficient}  & 5.8321e+02    \\ 
$P_{Q_{6}}$ & \emph{$6^{th}$ condenser polynomial coefficient}  & -2.8063e+02    \\ 
\hline
$P_{COP_{1}}$ & \emph{$1^{st}$ COP polynomial coefficient}  & 3.3770e+00    \\ 
$P_{COP_{2}}$ & \emph{$2^{nd}$ COP polynomial coefficient}  & 3.6420e+01    \\ 
$P_{COP_{3}}$ & \emph{$3^{rd}$ COP polynomial coefficient}  & 1.5154e+01    \\ 
$P_{COP_{4}}$ & \emph{$4^{th}$ COP polynomial coefficient}  & -1.0466e+02    \\ 
$P_{COP_{5}}$ & \emph{$5^{th}$ COP polynomial coefficient}  & 2.5745e+02    \\ 
$P_{COP_{6}}$ & \emph{$6^{th}$ COP polynomial coefficient}  & -1.0880e+02    \\ 
\hline
$\dot m_{cond}$ & 981.35 $[kg/h]$ \\ 
$\dot m_{evap}$ & 1196.50 $[kg/h]$ \\ 
\hline
$COP_{nom}$ (A0W35)& 3.44 \\ 
$Q_{cond,nom}$ (A0W35)& 8.48 $[kW]$\\ 
$Q_{evap,nom}$ (A0W35)& 6.02 $[kW]$\\ 
$W_{comp,nom}$ (A0W35)& 2.46 $[kW]$\\ 
\hline
 $RMS_{COP}$ & $5.27e-03$ \\ 
 $RMS_{Q_{cond}}$ & $6.47e-02$ \\ 
 $RMS_{W_{comp}}$ & $1.93e-02$ \\ 
\hline
Fit model & Average Temperature\\ 
\hline
\hline
\end{tabular}
\end{adjustbox}
\label{CoefTable}
\end{table}
\begin{table}[!ht]
\centering
\caption{Differences between experiments and fitted data for the heat pump.          $error=100 \cdot |\frac{Q_{exp}-Q_{num}}{Q_{exp}}|$ and $RMS = \sqrt { \sum{\frac{(Q_{exp}-Q_{num})^2}{n_p}} }$ where $n_p$ is the number of data points.}
\begin{adjustbox}{max width =\textwidth}
\begin{tabular}{l | c c c c c c c c c c } 
\hline
\hline
$T_{cond,avg}$ &$T_{evap,in}$ &$COP$ &$COP_{exp}$ &error &$Q_{cond}$ &$Q_{cond,exp}$ &error &$W_{comp}$ &$W_{comp,exp}$ &error \\ 
$^oC$ &$^oC$ &$[-]$ &$[-]$ &$[\%]$ &$[kW]$ &$[kW]$ &$[\%]$ &$[kW]$ &$[kW]$ &$[\%]$\\ 
\hline
35.00  & 7.00 & 4.11 & 4.12 & 0.3 & 10.23 & 10.10 & 1.3 & 2.49 & 2.45 & 1.60\\ 
50.00  & 7.00 & 3.10 & 3.10 & 0.0 & 9.60 & 9.60 & 0.0 & 3.10 & 3.10 & 0.00\\ 
35.00  & 2.00 & 3.61 & 3.60 & 0.2 & 8.92 & 9.00 & 0.9 & 2.47 & 2.50 & 1.05\\ 
35.00  & 10.00 & 4.51 & 4.50 & 0.1 & 11.23 & 11.30 & 0.6 & 2.49 & 2.51 & 0.74\\ 
35.00  & -7.00 & 3.12 & 3.12 & 0.0 & 7.51 & 7.50 & 0.2 & 2.41 & 2.40 & 0.21\\ 
50.00  & -7.00 & 2.40 & 2.40 & 0.0 & 7.30 & 7.30 & 0.0 & 3.04 & 3.04 & 0.00\\ 
65.00  & -15.00 & 1.40 & 1.40 & 0.0 & 5.70 & 5.70 & 0.0 & 4.07 & 4.07 & 0.00\\ 
\hline 
 Sum &  & &  & 0.6 &  &  & 3.0 & &  & 3.60\\ 
\hline 
 $RMS_{COP}$ & $5.27e-03$ \\ 
 $RMS_{Q_{cond}}$ & $6.47e-02$ \\ 
 $RMS_{W_{comp}}$ & $1.93e-02$ \\ 
\hline
\hline
\end{tabular}
\end{adjustbox}
\label{ErrorsTable}
\end{table}
\begin{figure}[!htbp]
\begin{center}
\includegraphics[width=1\textwidth]{C:/GIT/plural/heatPumpFit/AHCN9a/AHCN9a-Qcond.pdf}
\caption{$Q_{cond}$ differences between experiments and fitted data}
\label{QcongFig}
\end{center}
\end{figure}
\begin{figure}[!htbp]
\begin{center}
\includegraphics[width=1\textwidth]{C:/GIT/plural/heatPumpFit/AHCN9a/AHCN9a-Qcomp.pdf}
\caption{$W_{comp}$ differences between experiments and fitted data}
\label{QcompFig}
\end{center}
\end{figure}
\begin{figure}[!htbp]
\begin{center}
\includegraphics[width=1\textwidth]{C:/GIT/plural/heatPumpFit/AHCN9a/AHCN9a-COP.pdf}
\caption{$COP$ differences between experiments and fitted data}
\label{COPFig}
\end{center}
\end{figure}
\end{document}
