# Data expoted from Polysun. 
# Heat pump:HP08L-K-BC from producer:Heliotherm
# Refrigerant:2
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
20.000000	35.000000	12.47	6.851648	1.111111	0.444444	1.820000
10.000000	35.000000	10.24	5.278351	1.111111	0.444444	1.940000
7.000000	35.000000	9.67	5.010363	1.111111	0.444444	1.930000
2.000000	35.000000	7.98	4.092308	1.111111	0.444444	1.950000
-7.000000	35.000000	6.27	3.231959	1.111111	0.444444	1.940000
-15.000000	35.000000	4.816	2.534737	1.111111	0.444444	1.900000
7.000000	45.000000	9.1	3.791667	1.111111	0.444444	2.400000
2.000000	45.000000	7.5	3.151261	1.111111	0.444444	2.380000
-7.000000	45.000000	5.7	2.446352	1.111111	0.444444	2.330000
-15.000000	45.000000	4.23	1.888393	1.111111	0.444444	2.240000
20.000000	50.000000	11.56	4.446154	1.111111	0.444444	2.600000
15.000000	50.000000	10.8	4.153846	1.111111	0.444444	2.600000
7.000000	50.000000	8.83	3.435798	1.111111	0.444444	2.570000
2.000000	50.000000	7.14	2.789062	1.111111	0.444444	2.560000
-7.000000	50.000000	5.24	2.096000	1.111111	0.444444	2.500000
20.000000	55.000000	11.03	3.688963	1.111111	0.444444	2.990000
7.000000	55.000000	8.3	2.794613	1.111111	0.444444	2.970000
-7.000000	55.000000	4.71	1.629758	1.111111	0.444444	2.890000
