# Data expoted from Polysun. 
# Heat pump:HP25L-M-WEB  from producer:Heliotherm
# Refrigerant:2
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
20.000000	35.000000	40.16	6.726968	3.125000	1.250000	5.970000
10.000000	35.000000	33.1	5.330113	3.125000	1.250000	6.210000
7.000000	35.000000	31.6	5.072231	3.125000	1.250000	6.230000
2.000000	35.000000	25.22	4.080906	3.125000	1.250000	6.180000
-7.000000	35.000000	19.61	3.252073	3.125000	1.250000	6.030000
-15.000000	35.000000	16.05	2.762478	3.125000	1.250000	5.810000
7.000000	45.000000	29.68	3.905263	3.125000	1.250000	7.600000
2.000000	45.000000	23.64	3.143617	3.125000	1.250000	7.520000
-7.000000	45.000000	18.01	2.450340	3.125000	1.250000	7.350000
-15.000000	45.000000	14.48	2.019526	3.125000	1.250000	7.170000
20.000000	50.000000	36.85	4.381688	3.125000	1.250000	8.410000
15.000000	50.000000	34.69	4.119952	3.125000	1.250000	8.420000
7.000000	50.000000	28.28	3.382775	3.125000	1.250000	8.360000
2.000000	50.000000	22.61	2.733978	3.125000	1.250000	8.270000
-7.000000	50.000000	17.02	2.101235	3.125000	1.250000	8.100000
20.000000	55.000000	35.26	3.913430	3.125000	1.250000	9.010000
7.000000	55.000000	26.7	2.979911	3.125000	1.250000	8.960000
-7.000000	55.000000	15.43	1.773563	3.125000	1.250000	8.700000
