# Data expoted from Polysun. 
# Heat pump:SI 108 HT from producer:Walter Meier
# Refrigerant:0
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	7.0	3.684211	0.250000	0.250000	1.900000
0.000000	35.000000	8.0	4.444444	0.250000	0.250000	1.800000
5.000000	35.000000	9.4	5.222222	0.250000	0.250000	1.800000
-5.000000	50.000000	7.1	2.958333	0.250000	0.250000	2.400000
0.000000	50.000000	7.8	2.888889	0.250000	0.250000	2.700000
5.000000	50.000000	8.7	3.625000	0.250000	0.250000	2.400000
-5.000000	45.000000	7.1	3.227273	0.250000	0.250000	2.200000
0.000000	45.000000	7.9	3.590909	0.250000	0.250000	2.200000
5.000000	45.000000	8.9	4.045455	0.250000	0.250000	2.200000
0.000000	55.000000	7.8	2.888889	0.250000	0.250000	2.700000
5.000000	55.000000	8.6	3.185185	0.250000	0.250000	2.700000
