# Data expoted from Polysun. 
# Heat pump:SI 242 from producer:Walter Meier
# Refrigerant:0
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	40.6	3.561404	1.500000	1.500000	11.400000
0.000000	35.000000	44.0	4.074074	1.500000	1.500000	10.800000
5.000000	35.000000	53.0	5.196078	1.500000	1.500000	10.200000
-5.000000	50.000000	40.2	2.512500	1.500000	1.500000	16.000000
0.000000	50.000000	42.6	2.859060	1.500000	1.500000	14.900000
5.000000	50.000000	45.4	3.067568	1.500000	1.500000	14.800000
-5.000000	45.000000	40.4	3.156250	1.500000	1.500000	12.800000
0.000000	45.000000	43.0	3.524590	1.500000	1.500000	12.200000
5.000000	45.000000	45.8	3.948276	1.500000	1.500000	11.600000
