# Data expoted from Polysun. 
# Heat pump:SIN 30TE from producer:Walter Meier
# Refrigerant:2
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	26.6	3.800000	1.388889	1.388889	7.000000
0.000000	35.000000	30.3	4.297872	1.388889	1.388889	7.050000
5.000000	35.000000	34.7	4.856543	1.388889	1.388889	7.145000
-5.000000	50.000000	25.333	2.753587	1.388889	1.388889	9.200000
0.000000	50.000000	28.367	3.025168	1.388889	1.388889	9.377000
5.000000	50.000000	32.5	3.391776	1.388889	1.388889	9.582000
-5.000000	45.000000	25.967	3.205802	1.388889	1.388889	8.100000
0.000000	45.000000	29.333	3.571533	1.388889	1.388889	8.213000
5.000000	45.000000	33.6	4.017697	1.388889	1.388889	8.363000
0.000000	55.000000	27.4	2.599620	1.388889	1.388889	10.540000
5.000000	55.000000	31.4	2.907407	1.388889	1.388889	10.800000
10.000000	35.000000	39.1	5.400552	1.388889	1.388889	7.240000
15.000000	35.000000	43.5	5.930470	1.388889	1.388889	7.335000
10.000000	50.000000	36.633	3.743026	1.388889	1.388889	9.787000
15.000000	50.000000	40.767	4.079964	1.388889	1.388889	9.992000
10.000000	45.000000	37.867	4.448138	1.388889	1.388889	8.513000
15.000000	45.000000	42.133	4.863558	1.388889	1.388889	8.663000
10.000000	55.000000	35.4	3.200723	1.388889	1.388889	11.060000
15.000000	55.000000	39.4	3.480565	1.388889	1.388889	11.320000
