# Data expoted from Polysun. 
# Heat pump:SIN 35TU from producer:Walter Meier
# Refrigerant:4
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	30.5	4.301834	1.694444	1.694444	7.090000
0.000000	35.000000	34.8	4.800000	1.694444	1.694444	7.250000
5.000000	35.000000	40.4	5.507839	1.694444	1.694444	7.335000
-5.000000	50.000000	28.833	2.933164	1.694444	1.694444	9.830000
0.000000	50.000000	33.0	3.455497	1.694444	1.694444	9.550000
5.000000	50.000000	38.1	3.896502	1.694444	1.694444	9.778000
-5.000000	45.000000	29.667	3.506738	1.694444	1.694444	8.460000
0.000000	45.000000	33.9	4.035714	1.694444	1.694444	8.400000
5.000000	45.000000	39.25	4.586888	1.694444	1.694444	8.557000
0.000000	55.000000	32.1	3.000000	1.694444	1.694444	10.700000
5.000000	55.000000	36.95	33.590909	1.694444	1.694444	1.100000
10.000000	35.000000	46.0	6.199461	1.694444	1.694444	7.420000
15.000000	35.000000	51.6	6.875416	1.694444	1.694444	7.505000
10.000000	50.000000	43.2	4.316978	1.694444	1.694444	10.007000
15.000000	50.000000	48.3	4.719101	1.694444	1.694444	10.235000
10.000000	45.000000	44.6	5.118788	1.694444	1.694444	8.713000
15.000000	45.000000	49.95	5.631342	1.694444	1.694444	8.870000
10.000000	55.000000	41.8	3.699115	1.694444	1.694444	11.300000
15.000000	55.000000	46.65	4.021552	1.694444	1.694444	11.600000
