\documentclass[english]{SPFShortReport}
\usepackage{subfigure}
\usepackage{spfFigures}
\usepackage{longtable}
\usepackage{url}
\usepackage{gensymb}
\usepackage[yyyymmdd,hhmmss]{datetime}
\reportName{Type977 fitting for heat pump SIN-50TU}
\reportSubName{Parametric Heat Pump calculation} 
\reportDate{\today \hspace{0.1cm} at: \currenttime \hspace{0.1cm} h} 
\author{Dani Carbonell}
\address{dani.carbonell@spf.ch}
\begin{document}
\begin{table}[!ht]
\begin{small}
\caption{Fitted coefficients for the heat pump.}
\begin{center}
\resizebox{12cm}{!} 
{
\begin{tabular}{l | c c } 
\hline
\hline
Coefficient &Description & \\ 
 & &$[kW]$\\ 
\hline
$P_{Q_{1}}$ & \emph{$1^{st}$ condenser polynomial coefficient}  & 4.5713e+01    \\ 
$P_{Q_{2}}$ & \emph{$2^{st}$ condenser polynomial coefficient}  & 5.3253e+02    \\ 
$P_{Q_{3}}$ & \emph{$3^{st}$ condenser polynomial coefficient}  & 2.1462e+02    \\ 
$P_{Q_{4}}$ & \emph{$4^{st}$ condenser polynomial coefficient}  & -6.8035e+02    \\ 
$P_{Q_{5}}$ & \emph{$5^{st}$ condenser polynomial coefficient}  & 7.1420e+02    \\ 
$P_{Q_{6}}$ & \emph{$6^{st}$ condenser polynomial coefficient}  & -1.0875e+03    \\ 
\hline
$P_{COP_{1}}$ & \emph{$1^{st}$ COP polynomial coefficient}  & 6.5443e+00    \\ 
$P_{COP_{2}}$ & \emph{$2^{st}$ COP polynomial coefficient}  & 6.2672e+01    \\ 
$P_{COP_{3}}$ & \emph{$3^{st}$ COP polynomial coefficient}  & 3.1491e+00    \\ 
$P_{COP_{4}}$ & \emph{$4^{st}$ COP polynomial coefficient}  & -1.6528e+02    \\ 
$P_{COP_{5}}$ & \emph{$5^{st}$ COP polynomial coefficient}  & 1.7388e+02    \\ 
$P_{COP_{6}}$ & \emph{$6^{st}$ COP polynomial coefficient}  & -1.1522e+02    \\ 
\hline
$\dot m_{cond}$ & 8800.00 $[kg/h]$ \\ 
$\dot m_{evap}$ & 8800.00 $[kg/h]$ \\ 
\hline
$COP_{nom}$ (A0W35)& 4.91 \\ 
$Q_{cond,nom}$ (A0W35)& 51.78 $[kW]$\\ 
$Q_{evap,nom}$ (A0W35)& 41.23 $[kW]$\\ 
$W_{comp,nom}$ (A0W35)& 10.55 $[kW]$\\ 
\hline
 $RMS_{COP}$ & $5.59e-02$ \\ 
 $RMS_{Q_{cond}}$ & $2.58e-01$ \\ 
 $RMS_{W_{comp}}$ & $1.39e-01$ \\ 
\hline
Fit model & Average Temperature\\ 
\hline
\hline
\end{tabular}
}
\label{CoefTable}
\end{center}
\end{small}
\end{table}
\begin{table}[!ht]
\begin{small}
\caption{Differences between experiments and fitted data for the heat pump.          $error=100 \cdot |\frac{Q_{exp}-Q_{num}}{Q_{exp}}|$ and $RMS = \sqrt { \sum{\frac{(Q_{exp}-Q_{num})^2}{n_p}} }$ where $n_p$ is the number of data points.}
\begin{center}
\resizebox{12cm}{!} 
{
\begin{tabular}{l | c c c c c c c c c c } 
\hline
\hline
$T_{cond,out}$ &$T_{evap,in}$ &$COP$ &$COP_{exp}$ &error &$Q_{cond}$ &$Q_{cond,exp}$ &error &$W_{comp}$ &$W_{comp,exp}$ &error \\ 
$^oC$ &$^oC$ &$[-]$ &$[-]$ &$[\%]$ &$[kW]$ &$[kW]$ &$[\%]$ &$[kW]$ &$[kW]$ &$[\%]$\\ 
\hline
35.00  & -5.00 & 4.30 & 4.30 & 0.1 & 44.95 & 44.90 & 0.1 & 10.46 & 10.44 & 0.22\\ 
35.00  & 0.00 & 4.95 & 4.90 & 1.0 & 52.21 & 52.00 & 0.4 & 10.55 & 10.61 & 0.59\\ 
35.00  & 5.00 & 5.71 & 5.74 & 0.5 & 59.87 & 60.05 & 0.3 & 10.48 & 10.46 & 0.16\\ 
50.00  & -5.00 & 2.85 & 2.86 & 0.5 & 40.56 & 40.97 & 1.0 & 14.24 & 14.31 & 0.53\\ 
50.00  & 0.00 & 3.36 & 3.24 & 3.7 & 47.33 & 46.73 & 1.3 & 14.08 & 14.42 & 2.37\\ 
50.00  & 5.00 & 4.00 & 3.93 & 1.8 & 54.57 & 54.45 & 0.2 & 13.66 & 13.87 & 1.50\\ 
45.00  & -5.00 & 3.41 & 3.47 & 1.7 & 42.70 & 42.93 & 0.5 & 12.52 & 12.38 & 1.17\\ 
45.00  & 0.00 & 3.97 & 3.94 & 0.7 & 49.66 & 49.37 & 0.6 & 12.50 & 12.52 & 0.13\\ 
45.00  & 5.00 & 4.65 & 4.71 & 1.2 & 57.05 & 57.25 & 0.4 & 12.27 & 12.16 & 0.84\\ 
55.00  & 0.00 & 2.68 & 2.70 & 0.9 & 44.35 & 44.10 & 0.6 & 16.57 & 16.33 & 1.47\\ 
55.00  & 5.00 & 3.27 & 3.32 & 1.5 & 51.44 & 51.65 & 0.4 & 15.73 & 15.56 & 1.08\\ 
35.00  & 10.00 & 6.57 & 6.60 & 0.4 & 67.92 & 68.10 & 0.3 & 10.33 & 10.32 & 0.12\\ 
35.00  & 15.00 & 7.53 & 7.48 & 0.6 & 76.34 & 76.15 & 0.3 & 10.14 & 10.18 & 0.39\\ 
50.00  & 10.00 & 4.73 & 4.67 & 1.3 & 62.20 & 62.17 & 0.0 & 13.15 & 13.31 & 1.19\\ 
50.00  & 15.00 & 5.56 & 5.48 & 1.5 & 70.20 & 69.88 & 0.4 & 12.62 & 12.75 & 1.00\\ 
45.00  & 10.00 & 5.43 & 5.51 & 1.6 & 64.82 & 65.13 & 0.5 & 11.94 & 11.81 & 1.09\\ 
45.00  & 15.00 & 6.30 & 6.37 & 1.1 & 72.96 & 73.02 & 0.1 & 11.58 & 11.46 & 1.00\\ 
55.00  & 10.00 & 3.96 & 4.00 & 1.0 & 58.91 & 59.20 & 0.5 & 14.87 & 14.80 & 0.49\\ 
55.00  & 15.00 & 4.75 & 4.76 & 0.1 & 66.76 & 66.75 & 0.0 & 14.05 & 14.04 & 0.13\\ 
\hline 
 Sum &  & &  & 20.9 &  &  & 7.8 & &  & 15.49\\ 
\hline 
 $RMS_{COP}$ & $5.59e-02$ \\ 
 $RMS_{Q_{cond}}$ & $2.58e-01$ \\ 
 $RMS_{W_{comp}}$ & $1.39e-01$ \\ 
\hline
\hline
\end{tabular}
}
\label{ErrorsTable}
\end{center}
\end{small}
\end{table}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/BrineToWater/Walter Meier/SIN-50TU/SIN-50TU-Qcond.pdf}
\caption{$Q_{cond}$ differences between experiments and fitted data}
\label{QcongFig}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/BrineToWater/Walter Meier/SIN-50TU/SIN-50TU-Qcomp.pdf}
\caption{$W_{comp}$ differences between experiments and fitted data}
\label{QcompFig}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/BrineToWater/Walter Meier/SIN-50TU/SIN-50TU-COP.pdf}
\caption{$COP$ differences between experiments and fitted data}
\label{COPFig}
\end{center}
\end{figure}
\end{document}
