# Data expoted from Polysun. 
# Heat pump:HP10L-WEB from producer:Heliotherm
# Refrigerant:2
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
20.000000	35.000000	15.63	6.977679	1.458333	0.583333	2.240000
10.000000	35.000000	13.15	5.525210	1.458333	0.583333	2.380000
7.000000	35.000000	12.47	5.195833	1.458333	0.583333	2.400000
2.000000	35.000000	10.0	4.166667	1.458333	0.583333	2.400000
-7.000000	35.000000	7.99	3.400000	1.458333	0.583333	2.350000
-15.000000	35.000000	6.45	2.828947	1.458333	0.583333	2.280000
7.000000	45.000000	11.43	3.887755	1.458333	0.583333	2.940000
2.000000	45.000000	9.3	3.251748	1.458333	0.583333	2.860000
-7.000000	45.000000	7.13	2.564748	1.458333	0.583333	2.780000
-15.000000	45.000000	5.47	2.048689	1.458333	0.583333	2.670000
20.000000	50.000000	14.81	4.657233	1.458333	0.583333	3.180000
15.000000	50.000000	13.6	4.303797	1.458333	0.583333	3.160000
7.000000	50.000000	10.83	3.438095	1.458333	0.583333	3.150000
2.000000	50.000000	8.95	2.877814	1.458333	0.583333	3.110000
-7.000000	50.000000	6.68	2.211921	1.458333	0.583333	3.020000
20.000000	55.000000	14.46	4.027855	1.458333	0.583333	3.590000
7.000000	55.000000	10.48	2.943820	1.458333	0.583333	3.560000
-7.000000	55.000000	6.33	1.845481	1.458333	0.583333	3.430000
