# Data expoted from Polysun. 
# Heat pump:HP12L-M-BC from producer:Heliotherm
# Refrigerant:2
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
20.000000	35.000000	26.53	6.926893	2.152778	0.861111	3.830000
10.000000	35.000000	21.84	5.487437	2.152778	0.861111	3.980000
7.000000	35.000000	20.78	5.208020	2.152778	0.861111	3.990000
2.000000	35.000000	16.56	4.192405	2.152778	0.861111	3.950000
-7.000000	35.000000	12.89	3.330749	2.152778	0.861111	3.870000
-15.000000	35.000000	10.6	2.826667	2.152778	0.861111	3.750000
7.000000	45.000000	19.01	4.002105	2.152778	0.861111	4.750000
2.000000	45.000000	15.14	3.221277	2.152778	0.861111	4.700000
-7.000000	45.000000	11.54	2.514161	2.152778	0.861111	4.590000
-15.000000	45.000000	9.28	2.066815	2.152778	0.861111	4.490000
20.000000	50.000000	23.78	4.495274	2.152778	0.861111	5.290000
15.000000	50.000000	22.35	4.232955	2.152778	0.861111	5.280000
7.000000	50.000000	18.07	3.441905	2.152778	0.861111	5.250000
2.000000	50.000000	14.43	2.780347	2.152778	0.861111	5.190000
-7.000000	50.000000	10.85	2.140039	2.152778	0.861111	5.070000
20.000000	55.000000	22.77	3.980769	2.152778	0.861111	5.720000
7.000000	55.000000	17.06	3.003521	2.152778	0.861111	5.680000
-7.000000	55.000000	9.84	1.789091	2.152778	0.861111	5.500000
