# Data expoted from Polysun. 
# Heat pump:HP16L-WEB from producer:Heliotherm
# Refrigerant:2
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
20.000000	35.000000	26.46	7.074866	2.222222	0.888889	3.740000
10.000000	35.000000	20.85	5.501319	2.222222	0.888889	3.790000
7.000000	35.000000	19.75	5.197368	2.222222	0.888889	3.800000
2.000000	35.000000	15.58	4.121693	2.222222	0.888889	3.780000
-7.000000	35.000000	12.19	3.303523	2.222222	0.888889	3.690000
-15.000000	35.000000	6.79	1.901961	2.222222	0.888889	3.570000
7.000000	45.000000	17.92	3.878788	2.222222	0.888889	4.620000
2.000000	45.000000	14.28	3.166297	2.222222	0.888889	4.510000
-7.000000	45.000000	10.65	2.437071	2.222222	0.888889	4.370000
-15.000000	45.000000	8.4	1.981132	2.222222	0.888889	4.240000
20.000000	50.000000	24.03	4.630058	2.222222	0.888889	5.190000
15.000000	50.000000	22.0	4.313725	2.222222	0.888889	5.100000
7.000000	50.000000	17.1	3.406375	2.222222	0.888889	5.020000
2.000000	50.000000	13.77	2.798780	2.222222	0.888889	4.920000
-7.000000	50.000000	10.0	2.100840	2.222222	0.888889	4.760000
20.000000	55.000000	23.43	4.011986	2.222222	0.888889	5.840000
7.000000	55.000000	16.5	2.910053	2.222222	0.888889	5.670000
-7.000000	55.000000	9.4	1.737523	2.222222	0.888889	5.410000
