# Data expoted from Polysun. 
# Heat pump:HP20L-WEB from producer:Heliotherm
# Refrigerant:2
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
20.000000	35.000000	32.8	6.482213	3.055556	1.222222	5.060000
10.000000	35.000000	25.71	5.301031	3.055556	1.222222	4.850000
7.000000	35.000000	24.46	5.032922	3.055556	1.222222	4.860000
2.000000	35.000000	19.8	4.107884	3.055556	1.222222	4.820000
-7.000000	35.000000	15.86	3.304167	3.055556	1.222222	4.800000
-15.000000	35.000000	13.07	2.706004	3.055556	1.222222	4.830000
7.000000	45.000000	23.0	3.852596	3.055556	1.222222	5.970000
2.000000	45.000000	18.82	3.163025	3.055556	1.222222	5.950000
-7.000000	45.000000	14.63	2.442404	3.055556	1.222222	5.990000
-15.000000	45.000000	11.89	1.958814	3.055556	1.222222	6.070000
20.000000	50.000000	31.3	4.678625	3.055556	1.222222	6.690000
15.000000	50.000000	27.0	4.090909	3.055556	1.222222	6.600000
7.000000	50.000000	22.35	3.407012	3.055556	1.222222	6.560000
2.000000	50.000000	18.32	2.779970	3.055556	1.222222	6.590000
-7.000000	50.000000	13.8	2.059701	3.055556	1.222222	6.700000
20.000000	55.000000	30.8	4.000000	3.055556	1.222222	7.700000
7.000000	55.000000	21.86	2.887715	3.055556	1.222222	7.570000
-7.000000	55.000000	13.3	1.725032	3.055556	1.222222	7.710000
