#Lexeta LA 12TU Luft-Wasser-Waermepumpe AsHP-Data#Based on W:\Archiv\r\Projekte\BFE_Sol-Heap\1_Projektmanagement\B_Berichte# Heizleistung von 11.9 kW bei A10W35 Kaeltemittel R404A mFlow in kg/sTInEvap TOutCond Rel.Luft-feuchtigkeit COP MFlowCond Temperaturspreizung(VL-RL) QCond QComp MFlowEvap1	47.9	80	2.48	0.505555555	4	8.6	3.48614336	1.4724694446	49.5	85	2.84	0.505555555	4.8	10.2	3.588269719	1.47246944410	49.9	85	3.07	0.505555555	5.2	11.1	3.607694771	1.47246944420	51	85	3.67	0.505555555	6.3	13.4	3.643871481	1.472469444-8	33.3	80	2.36	0.505555555	1.3	2.8	1.19411582	1.472469444-2	34.5	80	3.26	0.505555555	4	8.4	2.586993381	1.4724694440	34.2	86	3.44	0.505555555	4.2	8.8	2.570514674	1.4724694442	34.6	89	3.54	0.505555555	4.3	9.2	2.596183401	1.4724694444	34.8	80	3.73	0.505555555	4.6	9.7	2.604047139	1.4724694445	35.5	80	4.13	0.505555555	5.1	10.8	2.617426073	1.4724694446	35.1	85	4.28	0.505555555	5.3	11.1	2.606370826	1.472469444	10	35.8	80	4.55	0.505555555	5.7	12	2.643646823	1.47246944415	35.5	80	5.13	0.505555555	6.3	13.3	2.598618096	1.47246944419.8	37.7	90	5.38	0.505555555	6.9	14.8	2.743649866	1.47246944430.1	35.6	85	6.05	0.505555555	7.6	16.2	2.67782617	1.472469444