# Data expoted from Polysun. 
# Heat pump:SIN 26TU from producer:Walter Meier
# Refrigerant:4
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	23.4	4.398496	1.250000	1.250000	5.320000
0.000000	35.000000	26.2	4.703770	1.250000	1.250000	5.570000
5.000000	35.000000	30.5	5.456172	1.250000	1.250000	5.590000
-5.000000	50.000000	22.4	3.205954	1.250000	1.250000	6.987000
0.000000	50.000000	25.267	3.431618	1.250000	1.250000	7.363000
5.000000	50.000000	29.033	3.881417	1.250000	1.250000	7.480000
-5.000000	45.000000	22.9	3.721762	1.250000	1.250000	6.153000
0.000000	45.000000	25.733	3.979125	1.250000	1.250000	6.467000
5.000000	45.000000	29.767	4.555011	1.250000	1.250000	6.535000
0.000000	55.000000	24.8	3.002421	1.250000	1.250000	8.260000
5.000000	55.000000	28.3	3.359050	1.250000	1.250000	8.425000
10.000000	35.000000	34.8	6.203209	1.250000	1.250000	5.610000
15.000000	35.000000	39.1	6.944938	1.250000	1.250000	5.630000
10.000000	50.000000	32.8	4.317494	1.250000	1.250000	7.597000
15.000000	50.000000	36.567	4.740957	1.250000	1.250000	7.713000
10.000000	45.000000	33.8	5.118885	1.250000	1.250000	6.603000
15.000000	45.000000	37.833	5.670414	1.250000	1.250000	6.672000
10.000000	55.000000	31.8	3.701979	1.250000	1.250000	8.590000
15.000000	55.000000	35.3	4.031982	1.250000	1.250000	8.755000
