# Data expoted from Polysun. 
# Heat pump:SIN 8TU from producer:Walter Meier
# Refrigerant:4
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	6.9	4.107143	0.388889	0.388889	1.680000
0.000000	35.000000	8.1	4.792899	0.388889	0.388889	1.690000
5.000000	35.000000	9.25	5.538922	0.388889	0.388889	1.670000
-5.000000	50.000000	6.433	2.906914	0.388889	0.388889	2.213000
0.000000	50.000000	7.5	3.293808	0.388889	0.388889	2.277000
5.000000	50.000000	8.583	3.731739	0.388889	0.388889	2.300000
-5.000000	45.000000	6.667	3.424242	0.388889	0.388889	1.947000
0.000000	45.000000	7.8	3.933434	0.388889	0.388889	1.983000
5.000000	45.000000	8.917	4.492191	0.388889	0.388889	1.985000
0.000000	55.000000	7.2	2.801556	0.388889	0.388889	2.570000
5.000000	55.000000	8.25	3.154876	0.388889	0.388889	2.615000
10.000000	35.000000	10.4	6.303030	0.388889	0.388889	1.650000
15.000000	35.000000	11.55	7.085890	0.388889	0.388889	1.630000
10.000000	50.000000	9.667	4.161429	0.388889	0.388889	2.323000
15.000000	50.000000	10.75	4.580315	0.388889	0.388889	2.347000
10.000000	45.000000	10.033	5.049321	0.388889	0.388889	1.987000
15.000000	45.000000	11.15	5.608652	0.388889	0.388889	1.988000
10.000000	55.000000	9.3	3.496241	0.388889	0.388889	2.660000
15.000000	55.000000	10.35	3.826248	0.388889	0.388889	2.705000
