# Data expoted from Polysun. 
# Heat pump:SIN 90TU from producer:Walter Meier
# Refrigerant:4
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	74.8	4.000000	3.111111	3.111111	18.700000
0.000000	35.000000	86.2	4.602242	3.111111	3.111111	18.730000
0.000000	55.000000	78.8	2.999619	3.111111	3.111111	26.270000
10.000000	35.000000	114.1	5.800712	3.111111	3.111111	19.670000
10.000000	55.000000	103.8	3.902256	3.111111	3.111111	26.600000
