# Data expoted from Polysun. 
# Heat pump:SINK 11TE from producer:Walter Meier
# Refrigerant:0
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	9.9	3.807692	0.555556	0.555556	2.600000
0.000000	35.000000	11.7	4.398496	0.555556	0.555556	2.660000
5.000000	35.000000	13.1	4.943396	0.555556	0.555556	2.650000
-5.000000	50.000000	9.7	2.570898	0.555556	0.555556	3.773000
0.000000	50.000000	10.967	3.127174	0.555556	0.555556	3.507000
5.000000	50.000000	12.567	3.674561	0.555556	0.555556	3.420000
-5.000000	45.000000	9.8	3.074992	0.555556	0.555556	3.187000
0.000000	45.000000	11.333	3.675965	0.555556	0.555556	3.083000
5.000000	45.000000	12.833	4.228336	0.555556	0.555556	3.035000
0.000000	55.000000	10.6	2.697201	0.555556	0.555556	3.930000
5.000000	55.000000	12.3	3.232589	0.555556	0.555556	3.805000
10.000000	35.000000	14.5	5.492424	0.555556	0.555556	2.640000
15.000000	35.000000	15.9	6.045627	0.555556	0.555556	2.630000
10.000000	50.000000	14.167	4.250525	0.555556	0.555556	3.333000
15.000000	50.000000	15.767	4.855867	0.555556	0.555556	3.247000
10.000000	45.000000	14.333	4.798460	0.555556	0.555556	2.987000
15.000000	45.000000	15.833	5.389040	0.555556	0.555556	2.938000
10.000000	55.000000	14.0	3.804348	0.555556	0.555556	3.680000
15.000000	55.000000	15.7	4.416315	0.555556	0.555556	3.555000
