# Data expoted from Polysun. 
# Heat pump:SINK 6TES from producer:Walter Meier
# Refrigerant:4
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	5.2	4.126984	0.194444	0.194444	1.260000
0.000000	35.000000	5.9	4.682540	0.194444	0.194444	1.260000
5.000000	35.000000	6.7	5.317460	0.194444	0.194444	1.260000
0.000000	55.000000	5.3	2.819149	0.194444	0.194444	1.880000
5.000000	55.000000	6.1	3.210526	0.194444	0.194444	1.900000
10.000000	35.000000	7.6	6.080000	0.194444	0.194444	1.250000
15.000000	35.000000	8.6	6.935484	0.194444	0.194444	1.240000
10.000000	55.000000	7.0	3.608247	0.194444	0.194444	1.940000
15.000000	55.000000	7.8	4.000000	0.194444	0.194444	1.950000
