# Data expoted from Polysun. 
# Heat pump:SINK 7TE from producer:Walter Meier
# Refrigerant:0
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	5.7	3.413174	0.333333	0.333333	1.670000
0.000000	35.000000	6.8	4.303797	0.333333	0.333333	1.580000
5.000000	35.000000	7.8	4.952381	0.333333	0.333333	1.575000
-5.000000	50.000000	5.367	2.161498	0.333333	0.333333	2.483000
0.000000	50.000000	6.467	3.021963	0.333333	0.333333	2.140000
5.000000	50.000000	7.467	3.628280	0.333333	0.333333	2.058000
-5.000000	45.000000	5.533	2.663938	0.333333	0.333333	2.077000
0.000000	45.000000	6.633	3.566129	0.333333	0.333333	1.860000
5.000000	45.000000	7.633	4.200881	0.333333	0.333333	1.817000
0.000000	55.000000	6.3	2.603306	0.333333	0.333333	2.420000
5.000000	55.000000	7.3	3.173913	0.333333	0.333333	2.300000
10.000000	35.000000	8.8	5.605096	0.333333	0.333333	1.570000
15.000000	35.000000	9.8	6.261981	0.333333	0.333333	1.565000
10.000000	50.000000	8.467	4.282752	0.333333	0.333333	1.977000
15.000000	50.000000	9.467	4.995778	0.333333	0.333333	1.895000
10.000000	45.000000	8.633	4.869148	0.333333	0.333333	1.773000
15.000000	45.000000	9.633	5.568208	0.333333	0.333333	1.730000
10.000000	55.000000	8.3	3.807339	0.333333	0.333333	2.180000
15.000000	55.000000	9.3	4.514563	0.333333	0.333333	2.060000
