\documentclass[english]{SPFShortReport}
\usepackage{subfigure}
\usepackage{spfFigures}
\usepackage{longtable}
\usepackage{url}
\usepackage{gensymb}
\usepackage[yyyymmdd,hhmmss]{datetime}
\reportName{Type977 fitting for heat pump SI-GEO-3-12-1}
\reportSubName{Parametric Heat Pump calculation} 
\reportDate{\today \hspace{0.1cm} at: \currenttime \hspace{0.1cm} h} 
\author{Dani Carbonell}
\address{dani.carbonell@spf.ch}
\begin{document}
\begin{table}[!ht]
\begin{small}
\caption{Fitted coefficients for the heat pump.}
\begin{center}
\resizebox{12cm}{!} 
{
\begin{tabular}{l | c c } 
\hline
\hline
Coefficient &Description & \\ 
 & &$[kW]$\\ 
\hline
$P_{Q_{1}}$ & \emph{$1^{st}$ condenser polynomial coefficient}  & 1.3684e+01    \\ 
$P_{Q_{2}}$ & \emph{$2^{st}$ condenser polynomial coefficient}  & 1.6424e+02    \\ 
$P_{Q_{3}}$ & \emph{$3^{st}$ condenser polynomial coefficient}  & 3.9527e+01    \\ 
$P_{Q_{4}}$ & \emph{$4^{st}$ condenser polynomial coefficient}  & -1.5678e+02    \\ 
$P_{Q_{5}}$ & \emph{$5^{st}$ condenser polynomial coefficient}  & 5.8177e+01    \\ 
$P_{Q_{6}}$ & \emph{$6^{st}$ condenser polynomial coefficient}  & -2.0319e+02    \\ 
\hline
$P_{COP_{1}}$ & \emph{$1^{st}$ COP polynomial coefficient}  & 5.0630e+00    \\ 
$P_{COP_{2}}$ & \emph{$2^{st}$ COP polynomial coefficient}  & 6.2434e+01    \\ 
$P_{COP_{3}}$ & \emph{$3^{st}$ COP polynomial coefficient}  & 1.0766e+01    \\ 
$P_{COP_{4}}$ & \emph{$4^{st}$ COP polynomial coefficient}  & -1.6453e+02    \\ 
$P_{COP_{5}}$ & \emph{$5^{st}$ COP polynomial coefficient}  & -1.4435e+01    \\ 
$P_{COP_{6}}$ & \emph{$6^{st}$ COP polynomial coefficient}  & -1.1265e+02    \\ 
\hline
$\dot m_{cond}$ & 2344.00 $[kg/h]$ \\ 
$\dot m_{evap}$ & 2344.00 $[kg/h]$ \\ 
\hline
$COP_{nom}$ (A0W35)& 4.36 \\ 
$Q_{cond,nom}$ (A0W35)& 14.18 $[kW]$\\ 
$Q_{evap,nom}$ (A0W35)& 10.93 $[kW]$\\ 
$W_{comp,nom}$ (A0W35)& 3.26 $[kW]$\\ 
\hline
 $RMS_{COP}$ & $4.77e-02$ \\ 
 $RMS_{Q_{cond}}$ & $3.12e-02$ \\ 
 $RMS_{W_{comp}}$ & $3.90e-02$ \\ 
\hline
Fit model & Average Temperature\\ 
\hline
\hline
\end{tabular}
}
\label{CoefTable}
\end{center}
\end{small}
\end{table}
\begin{table}[!ht]
\begin{small}
\caption{Differences between experiments and fitted data for the heat pump.          $error=100 \cdot |\frac{Q_{exp}-Q_{num}}{Q_{exp}}|$ and $RMS = \sqrt { \sum{\frac{(Q_{exp}-Q_{num})^2}{n_p}} }$ where $n_p$ is the number of data points.}
\begin{center}
\resizebox{12cm}{!} 
{
\begin{tabular}{l | c c c c c c c c c c } 
\hline
\hline
$T_{cond,out}$ &$T_{evap,in}$ &$COP$ &$COP_{exp}$ &error &$Q_{cond}$ &$Q_{cond,exp}$ &error &$W_{comp}$ &$W_{comp,exp}$ &error \\ 
$^oC$ &$^oC$ &$[-]$ &$[-]$ &$[\%]$ &$[kW]$ &$[kW]$ &$[\%]$ &$[kW]$ &$[kW]$ &$[\%]$\\ 
\hline
35.00  & -5.00 & 3.67 & 3.70 & 0.8 & 11.94 & 11.96 & 0.1 & 3.26 & 3.23 & 0.66\\ 
35.00  & 0.00 & 4.40 & 4.30 & 2.4 & 14.33 & 14.30 & 0.2 & 3.25 & 3.33 & 2.18\\ 
35.00  & 5.00 & 5.14 & 5.20 & 1.1 & 16.75 & 16.76 & 0.0 & 3.26 & 3.22 & 1.07\\ 
50.00  & -5.00 & 2.69 & 2.67 & 0.8 & 11.18 & 11.21 & 0.2 & 4.16 & 4.20 & 0.95\\ 
50.00  & 0.00 & 3.29 & 3.23 & 1.7 & 13.46 & 13.39 & 0.5 & 4.09 & 4.14 & 1.15\\ 
50.00  & 5.00 & 3.90 & 3.83 & 1.7 & 15.79 & 15.76 & 0.2 & 4.05 & 4.11 & 1.50\\ 
45.00  & -5.00 & 3.09 & 3.11 & 0.8 & 11.56 & 11.58 & 0.2 & 3.74 & 3.72 & 0.59\\ 
45.00  & 0.00 & 3.74 & 3.78 & 1.1 & 13.87 & 13.85 & 0.2 & 3.71 & 3.66 & 1.32\\ 
45.00  & 5.00 & 4.39 & 4.43 & 1.0 & 16.23 & 16.26 & 0.2 & 3.70 & 3.67 & 0.79\\ 
55.00  & 0.00 & 2.77 & 2.80 & 1.2 & 12.94 & 12.94 & 0.0 & 4.68 & 4.62 & 1.26\\ 
55.00  & 5.00 & 3.33 & 3.35 & 0.5 & 15.23 & 15.26 & 0.2 & 4.57 & 4.56 & 0.31\\ 
35.00  & 10.00 & 5.88 & 5.90 & 0.3 & 19.21 & 19.22 & 0.1 & 3.27 & 3.26 & 0.26\\ 
35.00  & 15.00 & 6.62 & 6.58 & 0.5 & 21.71 & 21.68 & 0.1 & 3.28 & 3.29 & 0.40\\ 
50.00  & 10.00 & 4.50 & 4.44 & 1.5 & 18.15 & 18.13 & 0.1 & 4.03 & 4.09 & 1.35\\ 
50.00  & 15.00 & 5.11 & 5.05 & 1.2 & 20.54 & 20.50 & 0.2 & 4.02 & 4.06 & 0.93\\ 
45.00  & 10.00 & 5.04 & 5.08 & 0.9 & 18.63 & 18.68 & 0.3 & 3.70 & 3.67 & 0.61\\ 
45.00  & 15.00 & 5.69 & 5.74 & 0.8 & 21.06 & 21.09 & 0.2 & 3.70 & 3.68 & 0.65\\ 
55.00  & 10.00 & 3.89 & 3.91 & 0.4 & 17.55 & 17.58 & 0.2 & 4.51 & 4.50 & 0.24\\ 
55.00  & 15.00 & 4.45 & 4.48 & 0.7 & 19.91 & 19.90 & 0.0 & 4.47 & 4.44 & 0.74\\ 
\hline 
 Sum &  & &  & 19.4 &  &  & 3.2 & &  & 16.99\\ 
\hline 
 $RMS_{COP}$ & $4.77e-02$ \\ 
 $RMS_{Q_{cond}}$ & $3.12e-02$ \\ 
 $RMS_{W_{comp}}$ & $3.90e-02$ \\ 
\hline
\hline
\end{tabular}
}
\label{ErrorsTable}
\end{center}
\end{small}
\end{table}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/BrineToWater/WalterMeier/SI-GEO-3-12-1/SI-GEO-3-12-1-Qcond.pdf}
\caption{$Q_{cond}$ differences between experiments and fitted data}
\label{QcongFig}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/BrineToWater/WalterMeier/SI-GEO-3-12-1/SI-GEO-3-12-1-Qcomp.pdf}
\caption{$W_{comp}$ differences between experiments and fitted data}
\label{QcompFig}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/BrineToWater/WalterMeier/SI-GEO-3-12-1/SI-GEO-3-12-1-COP.pdf}
\caption{$COP$ differences between experiments and fitted data}
\label{COPFig}
\end{center}
\end{figure}
\end{document}
