# Data expoted from Polysun. 
# Heat pump:SINH 40TE from producer:Walter Meier
# Refrigerant:6
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	28.2	3.498759	1.527778	1.527778	8.060000
0.000000	35.000000	34.2	4.100719	1.527778	1.527778	8.340000
5.000000	35.000000	39.7	4.616279	1.527778	1.527778	8.600000
-5.000000	50.000000	28.067	2.556193	1.527778	1.527778	10.980000
0.000000	50.000000	30.847	2.956676	1.527778	1.527778	10.433000
5.000000	50.000000	37.023	3.467547	1.527778	1.527778	10.677000
-5.000000	45.000000	28.133	2.955147	1.527778	1.527778	9.520000
0.000000	45.000000	32.523	3.464685	1.527778	1.527778	9.387000
5.000000	45.000000	38.362	3.980286	1.527778	1.527778	9.638000
0.000000	55.000000	29.17	2.540941	1.527778	1.527778	11.480000
5.000000	55.000000	35.685	3.046095	1.527778	1.527778	11.715000
10.000000	35.000000	45.2	5.101580	1.527778	1.527778	8.860000
15.000000	35.000000	50.7	5.559211	1.527778	1.527778	9.120000
10.000000	50.000000	43.2	3.956044	1.527778	1.527778	10.920000
15.000000	50.000000	49.377	4.423273	1.527778	1.527778	11.163000
10.000000	45.000000	44.2	4.469161	1.527778	1.527778	9.890000
15.000000	45.000000	50.038	4.933741	1.527778	1.527778	10.142000
10.000000	55.000000	42.2	3.531381	1.527778	1.527778	11.950000
15.000000	55.000000	48.715	3.997948	1.527778	1.527778	12.185000
