# Data expoted from Polysun. 
# Heat pump:SINK 11TES from producer:Walter Meier
# Refrigerant:4
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	9.3	4.305556	0.361111	0.361111	2.160000
0.000000	35.000000	10.6	5.000000	0.361111	0.361111	2.120000
5.000000	35.000000	12.1	5.707547	0.361111	0.361111	2.120000
0.000000	55.000000	9.8	3.101266	0.361111	0.361111	3.160000
5.000000	55.000000	11.2	3.500000	0.361111	0.361111	3.200000
10.000000	35.000000	13.8	6.602871	0.361111	0.361111	2.090000
15.000000	35.000000	15.4	7.512195	0.361111	0.361111	2.050000
10.000000	55.000000	12.6	3.818182	0.361111	0.361111	3.300000
15.000000	55.000000	14.2	4.303030	0.361111	0.361111	3.300000
