# Data expoted from Polysun. 
# Heat pump:HP30L-M-WEB from producer:Heliotherm
# Refrigerant:2
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
20.000000	35.000000	50.57	6.369018	3.263889	1.305556	7.940000
10.000000	35.000000	43.25	5.339506	3.263889	1.305556	8.100000
7.000000	35.000000	41.56	5.118227	3.263889	1.305556	8.120000
2.000000	35.000000	32.85	4.060569	3.263889	1.305556	8.090000
-7.000000	35.000000	25.68	3.283887	3.263889	1.305556	7.820000
-15.000000	35.000000	19.92	2.710204	3.263889	1.305556	7.350000
7.000000	45.000000	39.06	3.921687	3.263889	1.305556	9.960000
2.000000	45.000000	30.88	3.147808	3.263889	1.305556	9.810000
-7.000000	45.000000	23.91	2.559957	3.263889	1.305556	9.340000
-15.000000	45.000000	18.56	2.135788	3.263889	1.305556	8.690000
20.000000	50.000000	47.56	4.284685	3.263889	1.305556	11.100000
15.000000	50.000000	44.9	4.045045	3.263889	1.305556	11.100000
7.000000	50.000000	37.32	3.402005	3.263889	1.305556	10.970000
2.000000	50.000000	29.55	2.743733	3.263889	1.305556	10.770000
-7.000000	50.000000	22.62	2.219823	3.263889	1.305556	10.190000
20.000000	55.000000	46.46	3.920675	3.263889	1.305556	11.850000
7.000000	55.000000	36.22	3.087809	3.263889	1.305556	11.730000
-7.000000	55.000000	21.52	1.965297	3.263889	1.305556	10.950000
