\documentclass[english]{SPFShortReport}
\usepackage{subfigure}
\usepackage{spfFigures}
\usepackage{longtable}
\usepackage{url}
\usepackage{gensymb}
\usepackage[yyyymmdd,hhmmss]{datetime}
\reportName{Type977 fitting for heat pump SI-108-HT}
\reportSubName{Parametric Heat Pump calculation} 
\reportDate{\today \hspace{0.1cm} at: \currenttime \hspace{0.1cm} h} 
\author{Dani Carbonell}
\address{dani.carbonell@spf.ch}
\begin{document}
\begin{table}[!ht]
\begin{small}
\caption{Fitted coefficients for the heat pump.}
\begin{center}
\resizebox{12cm}{!} 
{
\begin{tabular}{l | c c } 
\hline
\hline
Coefficient &Description & \\ 
 & &$[kW]$\\ 
\hline
$P_{Q_{1}}$ & \emph{$1^{st}$ condenser polynomial coefficient}  & 1.1592e+01    \\ 
$P_{Q_{2}}$ & \emph{$2^{st}$ condenser polynomial coefficient}  & 1.4291e+02    \\ 
$P_{Q_{3}}$ & \emph{$3^{st}$ condenser polynomial coefficient}  & -2.9978e+01    \\ 
$P_{Q_{4}}$ & \emph{$4^{st}$ condenser polynomial coefficient}  & -5.0425e+02    \\ 
$P_{Q_{5}}$ & \emph{$5^{st}$ condenser polynomial coefficient}  & 5.0221e+02    \\ 
$P_{Q_{6}}$ & \emph{$6^{st}$ condenser polynomial coefficient}  & 6.3589e+01    \\ 
\hline
$P_{COP_{1}}$ & \emph{$1^{st}$ COP polynomial coefficient}  & 1.0349e+01    \\ 
$P_{COP_{2}}$ & \emph{$2^{st}$ COP polynomial coefficient}  & 1.1188e+02    \\ 
$P_{COP_{3}}$ & \emph{$3^{st}$ COP polynomial coefficient}  & -5.9716e+01    \\ 
$P_{COP_{4}}$ & \emph{$4^{st}$ COP polynomial coefficient}  & -4.9672e+02    \\ 
$P_{COP_{5}}$ & \emph{$5^{st}$ COP polynomial coefficient}  & 5.0264e+02    \\ 
$P_{COP_{6}}$ & \emph{$6^{st}$ COP polynomial coefficient}  & 1.0878e+02    \\ 
\hline
$\dot m_{cond}$ & 900.00 $[kg/h]$ \\ 
$\dot m_{evap}$ & 900.00 $[kg/h]$ \\ 
\hline
$COP_{nom}$ (A0W35)& 4.34 \\ 
$Q_{cond,nom}$ (A0W35)& 8.21 $[kW]$\\ 
$Q_{evap,nom}$ (A0W35)& 6.32 $[kW]$\\ 
$W_{comp,nom}$ (A0W35)& 1.89 $[kW]$\\ 
\hline
 $RMS_{COP}$ & $9.14e-02$ \\ 
 $RMS_{Q_{cond}}$ & $3.20e-02$ \\ 
 $RMS_{W_{comp}}$ & $6.94e-02$ \\ 
\hline
Fit model & Average Temperature\\ 
\hline
\hline
\end{tabular}
}
\label{CoefTable}
\end{center}
\end{small}
\end{table}
\begin{table}[!ht]
\begin{small}
\caption{Differences between experiments and fitted data for the heat pump.          $error=100 \cdot |\frac{Q_{exp}-Q_{num}}{Q_{exp}}|$ and $RMS = \sqrt { \sum{\frac{(Q_{exp}-Q_{num})^2}{n_p}} }$ where $n_p$ is the number of data points.}
\begin{center}
\resizebox{12cm}{!} 
{
\begin{tabular}{l | c c c c c c c c c c } 
\hline
\hline
$T_{cond,out}$ &$T_{evap,in}$ &$COP$ &$COP_{exp}$ &error &$Q_{cond}$ &$Q_{cond,exp}$ &error &$W_{comp}$ &$W_{comp,exp}$ &error \\ 
$^oC$ &$^oC$ &$[-]$ &$[-]$ &$[\%]$ &$[kW]$ &$[kW]$ &$[\%]$ &$[kW]$ &$[kW]$ &$[\%]$\\ 
\hline
35.00  & -5.00 & 3.76 & 3.68 & 2.0 & 6.99 & 7.00 & 0.1 & 1.86 & 1.90 & 2.10\\ 
35.00  & 0.00 & 4.36 & 4.44 & 1.9 & 8.05 & 8.00 & 0.7 & 1.85 & 1.80 & 2.58\\ 
35.00  & 5.00 & 5.26 & 5.22 & 0.6 & 9.37 & 9.40 & 0.3 & 1.78 & 1.80 & 0.97\\ 
50.00  & -5.00 & 2.96 & 2.96 & 0.1 & 7.15 & 7.10 & 0.7 & 2.41 & 2.40 & 0.62\\ 
50.00  & 0.00 & 3.12 & 2.89 & 8.1 & 7.80 & 7.80 & 0.1 & 2.50 & 2.70 & 7.46\\ 
50.00  & 5.00 & 3.59 & 3.62 & 1.1 & 8.73 & 8.70 & 0.4 & 2.44 & 2.40 & 1.48\\ 
45.00  & -5.00 & 3.16 & 3.23 & 2.1 & 7.06 & 7.10 & 0.6 & 2.23 & 2.20 & 1.53\\ 
45.00  & 0.00 & 3.48 & 3.59 & 3.2 & 7.86 & 7.90 & 0.5 & 2.26 & 2.20 & 2.71\\ 
45.00  & 5.00 & 4.08 & 4.05 & 0.8 & 8.91 & 8.90 & 0.2 & 2.19 & 2.20 & 0.65\\ 
55.00  & 0.00 & 2.84 & 2.89 & 1.7 & 7.79 & 7.80 & 0.2 & 2.74 & 2.70 & 1.56\\ 
55.00  & 5.00 & 3.16 & 3.19 & 0.8 & 8.58 & 8.60 & 0.2 & 2.72 & 2.70 & 0.60\\ 
\hline 
 Sum &  & &  & 22.4 &  &  & 3.9 & &  & 22.25\\ 
\hline 
 $RMS_{COP}$ & $9.14e-02$ \\ 
 $RMS_{Q_{cond}}$ & $3.20e-02$ \\ 
 $RMS_{W_{comp}}$ & $6.94e-02$ \\ 
\hline
\hline
\end{tabular}
}
\label{ErrorsTable}
\end{center}
\end{small}
\end{table}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/BrineToWater/Walter Meier/SI-108-HT/SI-108-HT-Qcond.pdf}
\caption{$Q_{cond}$ differences between experiments and fitted data}
\label{QcongFig}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/BrineToWater/Walter Meier/SI-108-HT/SI-108-HT-Qcomp.pdf}
\caption{$W_{comp}$ differences between experiments and fitted data}
\label{QcompFig}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/BrineToWater/Walter Meier/SI-108-HT/SI-108-HT-COP.pdf}
\caption{$COP$ differences between experiments and fitted data}
\label{COPFig}
\end{center}
\end{figure}
\end{document}
