# Data expoted from Polysun. 
# Heat pump:SI-GEO 12-40 from producer:WalterMeier
# Refrigerant:4
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	37.289	3.695639	2.031111	2.031111	10.090000
0.000000	35.000000	44.6	4.100018	2.031111	2.031111	10.878000
5.000000	35.000000	52.277	5.200139	2.031111	2.031111	10.053000
-5.000000	50.000000	34.949	2.665828	2.031111	2.031111	13.110000
0.000000	50.000000	41.771	3.233300	2.031111	2.031111	12.919000
5.000000	50.000000	49.155	3.830658	2.031111	2.031111	12.832000
-5.000000	45.000000	36.119	3.112902	2.031111	2.031111	11.603000
0.000000	45.000000	43.189	3.779226	2.031111	2.031111	11.428000
5.000000	45.000000	50.72	4.432404	2.031111	2.031111	11.443000
0.000000	55.000000	40.36	2.801999	2.031111	2.031111	14.404000
5.000000	55.000000	47.598	3.347022	2.031111	2.031111	14.221000
10.000000	35.000000	59.955	5.899341	2.031111	2.031111	10.163000
15.000000	35.000000	67.632	6.583471	2.031111	2.031111	10.273000
10.000000	50.000000	56.54	4.436598	2.031111	2.031111	12.744000
15.000000	50.000000	63.925	5.047773	2.031111	2.031111	12.664000
10.000000	45.000000	58.251	5.084315	2.031111	2.031111	11.457000
15.000000	45.000000	65.782	5.738137	2.031111	2.031111	11.464000
10.000000	55.000000	54.836	3.906254	2.031111	2.031111	14.038000
15.000000	55.000000	62.075	4.480332	2.031111	2.031111	13.855000
