# Data expoted from Polysun. 
# Heat pump:SIN 11TU from producer:Walter Meier
# Refrigerant:4
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	9.5	4.203540	0.527778	0.527778	2.260000
0.000000	35.000000	10.9	4.866071	0.527778	0.527778	2.240000
5.000000	35.000000	12.55	5.590200	0.527778	0.527778	2.245000
-5.000000	50.000000	8.967	2.917995	0.527778	0.527778	3.073000
0.000000	50.000000	10.3	3.380374	0.527778	0.527778	3.047000
5.000000	50.000000	11.783	3.819449	0.527778	0.527778	3.085000
-5.000000	45.000000	9.233	3.461942	0.527778	0.527778	2.667000
0.000000	45.000000	10.6	4.010594	0.527778	0.527778	2.643000
5.000000	45.000000	12.167	4.565478	0.527778	0.527778	2.665000
0.000000	55.000000	10.0	2.898551	0.527778	0.527778	3.450000
5.000000	55.000000	11.4	3.252496	0.527778	0.527778	3.505000
10.000000	35.000000	14.2	6.311111	0.527778	0.527778	2.250000
15.000000	35.000000	15.85	7.028825	0.527778	0.527778	2.255000
10.000000	50.000000	13.267	4.248159	0.527778	0.527778	3.123000
15.000000	50.000000	14.75	4.664769	0.527778	0.527778	3.162000
10.000000	45.000000	13.733	5.110904	0.527778	0.527778	2.687000
15.000000	45.000000	15.3	5.649926	0.527778	0.527778	2.708000
10.000000	55.000000	12.8	3.595506	0.527778	0.527778	3.560000
15.000000	55.000000	14.2	3.928077	0.527778	0.527778	3.615000
