# Data expoted from Polysun. 
# Heat pump:SIN 14TU from producer:Walter Meier
# Refrigerant:4
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	11.9	4.204947	0.666667	0.666667	2.830000
0.000000	35.000000	13.9	5.000000	0.666667	0.666667	2.780000
5.000000	35.000000	16.05	5.752688	0.666667	0.666667	2.790000
-5.000000	50.000000	11.3	3.002923	0.666667	0.666667	3.763000
0.000000	50.000000	13.167	3.489796	0.666667	0.666667	3.773000
5.000000	50.000000	15.117	3.936719	0.666667	0.666667	3.840000
-5.000000	45.000000	11.6	3.518350	0.666667	0.666667	3.297000
0.000000	45.000000	13.533	4.129692	0.666667	0.666667	3.277000
5.000000	45.000000	15.583	4.700754	0.666667	0.666667	3.315000
0.000000	55.000000	12.8	2.997658	0.666667	0.666667	4.270000
5.000000	55.000000	14.65	3.356243	0.666667	0.666667	4.365000
10.000000	35.000000	18.2	6.500000	0.666667	0.666667	2.800000
15.000000	35.000000	20.35	7.241993	0.666667	0.666667	2.810000
10.000000	50.000000	17.067	4.368313	0.666667	0.666667	3.907000
15.000000	50.000000	19.017	4.786559	0.666667	0.666667	3.973000
10.000000	45.000000	17.633	5.258873	0.666667	0.666667	3.353000
15.000000	45.000000	19.683	5.802771	0.666667	0.666667	3.392000
10.000000	55.000000	16.5	3.699552	0.666667	0.666667	4.460000
15.000000	55.000000	18.35	4.028540	0.666667	0.666667	4.555000
