# Data expoted from Polysun. 
# Heat pump:SIN 18TU from producer:Walter Meier
# Refrigerant:4
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	15.4	4.095745	0.833333	0.833333	3.760000
0.000000	35.000000	17.5	4.704301	0.833333	0.833333	3.720000
5.000000	35.000000	19.9	5.216252	0.833333	0.833333	3.815000
-5.000000	50.000000	15.467	3.126541	0.833333	0.833333	4.947000
0.000000	50.000000	16.833	3.344526	0.833333	0.833333	5.033000
5.000000	50.000000	19.067	3.703768	0.833333	0.833333	5.148000
-5.000000	45.000000	15.433	3.545371	0.833333	0.833333	4.353000
0.000000	45.000000	17.167	3.922093	0.833333	0.833333	4.377000
5.000000	45.000000	19.483	4.346943	0.833333	0.833333	4.482000
0.000000	55.000000	16.5	2.899824	0.833333	0.833333	5.690000
5.000000	55.000000	18.65	3.207223	0.833333	0.833333	5.815000
10.000000	35.000000	22.3	5.703325	0.833333	0.833333	3.910000
15.000000	35.000000	24.7	6.167291	0.833333	0.833333	4.005000
10.000000	50.000000	21.3	4.047121	0.833333	0.833333	5.263000
15.000000	50.000000	23.533	4.375790	0.833333	0.833333	5.378000
10.000000	45.000000	21.8	4.752562	0.833333	0.833333	4.587000
15.000000	45.000000	24.117	5.140026	0.833333	0.833333	4.692000
10.000000	55.000000	20.8	3.501684	0.833333	0.833333	5.940000
15.000000	55.000000	22.95	3.784007	0.833333	0.833333	6.065000
