# Data expoted from Polysun. 
# Heat pump:SINK 8TES from producer:Walter Meier
# Refrigerant:4
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	6.7	4.187500	0.277778	0.277778	1.600000
0.000000	35.000000	7.8	4.814815	0.277778	0.277778	1.620000
5.000000	35.000000	8.9	5.632911	0.277778	0.277778	1.580000
0.000000	55.000000	7.1	2.909836	0.277778	0.277778	2.440000
5.000000	55.000000	8.0	3.305785	0.277778	0.277778	2.420000
10.000000	35.000000	10.0	6.329114	0.277778	0.277778	1.580000
15.000000	35.000000	11.2	7.417219	0.277778	0.277778	1.510000
10.000000	55.000000	9.1	3.714286	0.277778	0.277778	2.450000
15.000000	55.000000	10.2	4.197531	0.277778	0.277778	2.430000
