*********************************************************************************
*  TRNBuild   3.0.298
*********************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   C:\Daten\02_AP3\01_Modell\MFH145.b18
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*********************************************************************************
*
*--------------------------------------------------------------------------------
*  C o m m e n t s
*--------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.81
*#C
*#C
*#C -------------------------------------------------------
*#C  Total floor areas generated by importing Trnsys3d file
*#C ----
*#C  BUILDING				   905.6	m^2
*#C ----
*#C  ZONE		Treppenhaus                   	    35.4	m^2
*#C  AIRNODE	Treppenhaus                   	    35.4	m^2
*#C ----
*#C  ZONE		UG                            	   316.7	m^2
*#C  AIRNODE	UG                            	   316.7	m^2
*#C ----
*#C  ZONE		EG_Ost_Klein                  	    35.6	m^2
*#C  AIRNODE	EG_Ost_Klein                  	    35.6	m^2
*#C ----
*#C  ZONE		EG_West_Klein                 	    39.4	m^2
*#C  AIRNODE	EG_West_Klein                 	    39.4	m^2
*#C ----
*#C  ZONE		EG_Ost                        	     0.0	m^2
*#C  AIRNODE	EG_Ost                        	     0.0	m^2
*#C ----
*#C  ZONE		EG_West                       	   109.5	m^2
*#C  AIRNODE	EG_West                       	   109.5	m^2
*#C ----
*#C  ZONE		1OG_Ost_Klein                 	    35.6	m^2
*#C  AIRNODE	1OG_Ost_Klein                 	    35.6	m^2
*#C ----
*#C  ZONE		1OG_West_Klein                	    39.4	m^2
*#C  AIRNODE	1OG_West_Klein                	    39.4	m^2
*#C ----
*#C  ZONE		1OG_Ost                       	     0.0	m^2
*#C  AIRNODE	1OG_Ost                       	     0.0	m^2
*#C ----
*#C  ZONE		1OG_West                      	   109.5	m^2
*#C  AIRNODE	1OG_West                      	   109.5	m^2
*#C ----
*#C  ZONE		2OG_Ost_Klein                 	    35.6	m^2
*#C  AIRNODE	2OG_Ost_Klein                 	    35.6	m^2
*#C ----
*#C  ZONE		2OG_West_Klein                	    39.4	m^2
*#C  AIRNODE	2OG_West_Klein                	    39.4	m^2
*#C ----
*#C  ZONE		2OG_Ost                       	     0.0	m^2
*#C  AIRNODE	2OG_Ost                       	     0.0	m^2
*#C ----
*#C  ZONE		2OG_West                      	   109.5	m^2
*#C  AIRNODE	2OG_West                      	   109.5	m^2
*#C -------------------------------------------------------
*--------------------------------------------------------------------------------
*  P r o j e c t
*--------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*--------------------------------------------------------------------------------
*  P r o p e r t i e s
*--------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- other -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------
*  L a y e r s
*--------------------------------------------------------------------------------
LAYER PLASTERBOA
 CONDUCTIVITY=  0.576 : CAPACITY=   0.84 : DENSITY=    950 : PERT=      0 : PENRT=      0
LAYER FBRGLS_ASHRAE
 CONDUCTIVITY=  0.144 : CAPACITY=   0.84 : DENSITY=     12 : PERT=      0 : PENRT=      0
LAYER WD_SIDN_ASHRA
 CONDUCTIVITY=  0.504 : CAPACITY=    0.9 : DENSITY=    530 : PERT=      0 : PENRT=      0
LAYER TMBR_FLR_ASHR
 CONDUCTIVITY=  0.504 : CAPACITY=    1.2 : DENSITY=    650 : PERT=      0 : PENRT=      0
LAYER INS_FLR_ASH
 RESISTANCE=    6.965 : PERT=      0 : PENRT=      0
LAYER RFDCK_ASHRAE
 CONDUCTIVITY=  0.504 : CAPACITY=    0.9 : DENSITY=    530 : PERT=      0 : PENRT=      0
LAYER CONC_SLAB
 CONDUCTIVITY=  4.068 : CAPACITY=      1 : DENSITY=   1400 : PERT=      0 : PENRT=      0
LAYER INS_FLR_ASH_900
 RESISTANCE=    6.993 : PERT=      0 : PENRT=      0
LAYER Interior_plaster
 CONDUCTIVITY=   2.52 : CAPACITY=    0.9 : DENSITY=   1400 : PERT=      0 : PENRT=      0
LAYER Armoured_concrete
 CONDUCTIVITY=   6.48 : CAPACITY=  1.102 : DENSITY=   2400 : PERT=      0 : PENRT=      0
LAYER Insulation_LAMBDA_White
 CONDUCTIVITY=  0.111 : CAPACITY=  1.404 : DENSITY=     16 : PERT=      0 : PENRT=      0
LAYER Exterior_plaster
 CONDUCTIVITY=  3.132 : CAPACITY=  1.101 : DENSITY=   1800 : PERT=      0 : PENRT=      0
LAYER Insulation_XPS300
 CONDUCTIVITY=  0.126 : CAPACITY=    1.4 : DENSITY=     30 : PERT=      0 : PENRT=      0
LAYER Insulation_EPS15
 CONDUCTIVITY=  0.137 : CAPACITY=  1.404 : DENSITY=     15 : PERT=      0 : PENRT=      0
LAYER Brick
 CONDUCTIVITY=  2.844 : CAPACITY=   0.85 : DENSITY=   1070 : PERT=      0 : PENRT=      0
LAYER Mineral_fiber
 CONDUCTIVITY=  0.144 : CAPACITY=   0.85 : DENSITY=     50 : PERT=      0 : PENRT=      0
LAYER Cement_screed
 CONDUCTIVITY=   5.04 : CAPACITY=   0.85 : DENSITY=   2000 : PERT=      0 : PENRT=      0
LAYER Insulation_XPS500
 CONDUCTIVITY=  0.126 : CAPACITY=    1.4 : DENSITY=     34 : PERT=      0 : PENRT=      0
LAYER Floor_finish
 CONDUCTIVITY=  0.612 : CAPACITY=    1.4 : DENSITY=   1200 : PERT=      0 : PENRT=      0
LAYER PE_foil
 CONDUCTIVITY=  0.792 : CAPACITY=  0.001 : DENSITY=    920 : PERT=      0 : PENRT=      0
LAYER Insulation_EPS30
 CONDUCTIVITY=  0.119 : CAPACITY=  1.404 : DENSITY=     30 : PERT=      0 : PENRT=      0
LAYER Sound_insulation_EPST
 CONDUCTIVITY=   0.14 : CAPACITY=  1.404 : DENSITY=   13.5 : PERT=      0 : PENRT=      0
LAYER Swisspor_Lambda_Facade
 CONDUCTIVITY=  0.108 : CAPACITY=  1.404 : DENSITY=     18 : PERT=      0 : PENRT=      0
LAYER Foil_BIKUPLAN
 CONDUCTIVITY=  0.612 : CAPACITY=    1.8 : DENSITY=   1236 : PERT=      0 : PENRT=      0
LAYER Insulation_PUR
 CONDUCTIVITY=  0.072 : CAPACITY=  1.404 : DENSITY=     30 : PERT=      0 : PENRT=      0
LAYER Gravel
 CONDUCTIVITY=    7.2 : CAPACITY=  1.051 : DENSITY=   2000 : PERT=      0 : PENRT=      0
LAYER Cork_plate
 CONDUCTIVITY=   0.18 : CAPACITY=  1.501 : DENSITY=    175 : PERT=      0 : PENRT=      0
LAYER Swisspor_ROC
 CONDUCTIVITY=   0.14 : CAPACITY=  0.828 : DENSITY=     60 : PERT=      0 : PENRT=      0
LAYER Insulation_XPS
 CONDUCTIVITY=  0.126 : CAPACITY=   1.45 : DENSITY=     35 : PERT=      0 : PENRT=      0
LAYER Concrete_membrane
 CONDUCTIVITY=  0.828 : CAPACITY=      1 : DENSITY=   1100 : PERT=      0 : PENRT=      0
LAYER Insulation_cork
 CONDUCTIVITY=   0.18 : CAPACITY=    1.5 : DENSITY=    175 : PERT=      0 : PENRT=      0
LAYER Insulation_ROC_Typ3
 CONDUCTIVITY=  0.122 : CAPACITY=   1.45 : DENSITY=     60 : PERT=      0 : PENRT=      0
LAYER Insulation_Swisspor_ROC
 CONDUCTIVITY=   0.14 : CAPACITY=  0.828 : DENSITY=    110 : PERT=      0 : PENRT=      0
LAYER Air
 RESISTANCE=    0.021 : PERT=      0 : PENRT=      0
LAYER Dachziegel
 CONDUCTIVITY=    3.6 : CAPACITY=  0.792 : DENSITY=   2000 : PERT=      0 : PENRT=      0
LAYER Mineral_Wool_0_039
 CONDUCTIVITY= 0.1404 : CAPACITY=  0.828 : DENSITY=     60 : PERT=      0 : PENRT=      0
LAYER Air_R_0_364
 RESISTANCE=    0.101 : PERT=      0 : PENRT=      0
LAYER Mineral_Wool_0_045
 CONDUCTIVITY=  0.162 : CAPACITY=  0.828 : DENSITY=    115 : PERT=      0 : PENRT=      0
LAYER CBR001
 RESISTANCE=     2.28 : PERT=      0 : PENRT=      0
LAYER Floor_Heating
 PSPACING=   0.13 : PDIAMETER=  0.014 : PWALLTHICKNESS=  0.001 : PCONDUCTIVITY=  1.008 : CPFLUID= 4.18 : PERT=      0 : PENRT=      0
*--------------------------------------------------------------------------------
*  I n p u t s
*--------------------------------------------------------------------------------
INPUTS TGROUND Tsp_Heat Tsp_Cool Infil_Wohnung_ACH Infil_UG_ACH Infil_Treppenhaus_ACH Ventil_flow_rate Vent_Tsup Vent_RHsup Pers_EG_Ost_kJ_h Pers_EG_West_kJ_h Pers_EG_Ost_Klein_kJ_h Pers_EG_West_Klein_kJ_h Pers_1OG_Ost_kJ_h Pers_1OG_West_kJ_h Pers_1OG_Ost_Klein_kJ_h Pers_1OG_West_Klein_kJ_h Pers_2OG_Ost_kJ_h Pers_2OG_West_kJ_h Pers_2OG_Ost_Klein_kJ_h Pers_2OG_West_Klein_kJ_h ;
 Eq_and_Licht_EG_Ost_kJ_h Eq_and_Licht_EG_West_kJ_h Eq_and_Licht_EG_Ost_Klein_kJ_h Eq_and_Licht_EG_West_Klein_kJ_h Eq_and_Licht_1OG_Ost_kJ_h Eq_and_Licht_1OG_West_kJ_h Eq_and_Licht_1OG_Ost_Klein_kJ_h Eq_and_Licht_1OG_West_Klein_kJ_h Eq_and_Licht_2OG_Ost_kJ_h Eq_and_Licht_2OG_West_kJ_h Eq_and_Licht_2OG_Ost_Klein_kJ_h Eq_and_Licht_2OG_West_Klein_kJ_h Shd_EG_Ost_N Shd_EG_Ost_O Shd_EG_Ost_S ;
 Shd_EG_West_S Shd_EG_West_W Shd_EG_West_N Shd_EG_Ost_Klein_O Shd_EG_Ost_Klein_S Shd_EG_West_Klein_W Shd_EG_West_Klein_S Shd_1OG_Ost_N Shd_1OG_Ost_O Shd_1OG_Ost_S Shd_1OG_West_S Shd_1OG_West_W Shd_1OG_West_N Shd_1OG_Ost_Klein_O Shd_1OG_Ost_Klein_S Shd_1OG_West_Klein_W Shd_1OG_West_Klein_S Shd_2OG_Ost_N Shd_2OG_Ost_O Shd_2OG_Ost_S Shd_2OG_West_S Shd_2OG_West_W Shd_2OG_West_N Shd_2OG_Ost_Klein_O ;
 Shd_2OG_Ost_Klein_S Shd_2OG_West_Klein_W Shd_2OG_West_Klein_S Pers_Hum_EG_Ost Pers_Hum_EG_West Pers_Hum_EG_Ost_Klein Pers_Hum_EG_West_Klein Pers_Hum_1OG_Ost Pers_Hum_1OG_West Pers_Hum_1OG_Ost_Klein Pers_Hum_1OG_West_Klein Pers_Hum_2OG_Ost Pers_Hum_2OG_West Pers_Hum_2OG_Ost_Klein Pers_Hum_2OG_West_Klein RHmax_Dehumidif Tin_FloorHeat Min_FloorHeat_EG_Ost Min_FloorHeat_EG_West ;
 Min_FloorHeat_EG_Ost_Klein Min_FloorHeat_EG_West_Klein Min_FloorHeat_1OG_Ost Min_FloorHeat_1OG_West Min_FloorHeat_1OG_Ost_Klein Min_FloorHeat_1OG_West_Klein Min_FloorHeat_2OG_Ost Min_FloorHeat_2OG_West Min_FloorHeat_2OG_Ost_Klein Min_FloorHeat_2OG_West_Klein QdotRad_EG_Ost_Rad QdotRad_EG_Ost_Conv QdotRad_EG_West_Rad QdotRad_EG_West_Conv QdotRad_EG_Ost_Klein_Rad QdotRad_EG_Ost_Klein_Conv ;
 QdotRad_EG_West_Klein_Rad QdotRad_EG_West_Klein_Conv QdotRad_1OG_Ost_Rad QdotRad_1OG_Ost_Conv QdotRad_1OG_West_Rad QdotRad_1OG_West_Conv QdotRad_1OG_Ost_Klein_Rad QdotRad_1OG_Ost_Klein_Conv QdotRad_1OG_West_Klein_Rad QdotRad_1OG_West_Klein_Conv QdotRad_2OG_Ost_Rad QdotRad_2OG_Ost_Conv QdotRad_2OG_West_Rad QdotRad_2OG_West_Conv QdotRad_2OG_Ost_Klein_Rad QdotRad_2OG_Ost_Klein_Conv ;
 QdotRad_2OG_West_Klein_Rad QdotRad_2OG_West_Klein_Conv
INPUTS_DESCRIPTION
 TGROUND : any : Input
 Tsp_Heat : any : Set point IDEAL heating
 Tsp_Cool : any : Set point IDEAL Cooling
 Infil_Wohnung_ACH : any : Input
 Infil_UG_ACH : any : Input
 Infil_Treppenhaus_ACH : any : Input
 Ventil_flow_rate : any : Input
 Vent_Tsup : any : Input
 Vent_RHsup : any : Input
 Pers_EG_Ost_kJ_h : any : Input
 Pers_EG_West_kJ_h : any : Input
 Pers_EG_Ost_Klein_kJ_h : any : Input
 Pers_EG_West_Klein_kJ_h : any : Input
 Pers_1OG_Ost_kJ_h : any : Input
 Pers_1OG_West_kJ_h : any : Input
 Pers_1OG_Ost_Klein_kJ_h : any : Input
 Pers_1OG_West_Klein_kJ_h : any : Input
 Pers_2OG_Ost_kJ_h : any : Input
 Pers_2OG_West_kJ_h : any : Input
 Pers_2OG_Ost_Klein_kJ_h : any : Input
 Pers_2OG_West_Klein_kJ_h : any : Input
 Eq_and_Licht_EG_Ost_kJ_h : any : Input
 Eq_and_Licht_EG_West_kJ_h : any : Input
 Eq_and_Licht_EG_Ost_Klein_kJ_h : any : Input
 Eq_and_Licht_EG_West_Klein_kJ_h : any : Input
 Eq_and_Licht_1OG_Ost_kJ_h : any : Input
 Eq_and_Licht_1OG_West_kJ_h : any : Input
 Eq_and_Licht_1OG_Ost_Klein_kJ_h : any : Input
 Eq_and_Licht_1OG_West_Klein_kJ_h : any : Input
 Eq_and_Licht_2OG_Ost_kJ_h : any : Input
 Eq_and_Licht_2OG_West_kJ_h : any : Input
 Eq_and_Licht_2OG_Ost_Klein_kJ_h : any : Input
 Eq_and_Licht_2OG_West_Klein_kJ_h : any : Input
 Shd_EG_Ost_N : any : Input
 Shd_EG_Ost_O : any : Input
 Shd_EG_Ost_S : any : Input
 Shd_EG_West_S : any : Input
 Shd_EG_West_W : any : Input
 Shd_EG_West_N : any : Input
 Shd_EG_Ost_Klein_O : any : Input
 Shd_EG_Ost_Klein_S : any : Input
 Shd_EG_West_Klein_W : any : Input
 Shd_EG_West_Klein_S : any : Input
 Shd_1OG_Ost_N : any : Input
 Shd_1OG_Ost_O : any : Input
 Shd_1OG_Ost_S : any : Input
 Shd_1OG_West_S : any : Input
 Shd_1OG_West_W : any : Input
 Shd_1OG_West_N : any : Input
 Shd_1OG_Ost_Klein_O : any : Input
 Shd_1OG_Ost_Klein_S : any : Input
 Shd_1OG_West_Klein_W : any : Input
 Shd_1OG_West_Klein_S : any : Input
 Shd_2OG_Ost_N : any : Input
 Shd_2OG_Ost_O : any : Input
 Shd_2OG_Ost_S : any : Input
 Shd_2OG_West_S : any : Input
 Shd_2OG_West_W : any : Input
 Shd_2OG_West_N : any : Input
 Shd_2OG_Ost_Klein_O : any : Input
 Shd_2OG_Ost_Klein_S : any : Input
 Shd_2OG_West_Klein_W : any : Input
 Shd_2OG_West_Klein_S : any : Input
 Pers_Hum_EG_Ost : any : Input
 Pers_Hum_EG_West : any : Input
 Pers_Hum_EG_Ost_Klein : any : Input
 Pers_Hum_EG_West_Klein : any : Input
 Pers_Hum_1OG_Ost : any : Input
 Pers_Hum_1OG_West : any : Input
 Pers_Hum_1OG_Ost_Klein : any : Input
 Pers_Hum_1OG_West_Klein : any : Input
 Pers_Hum_2OG_Ost : any : Input
 Pers_Hum_2OG_West : any : Input
 Pers_Hum_2OG_Ost_Klein : any : Input
 Pers_Hum_2OG_West_Klein : any : Input
 RHmax_Dehumidif : any : Input
 Tin_FloorHeat : any : Input
 Min_FloorHeat_EG_Ost : any : Input
 Min_FloorHeat_EG_West : any : Input
 Min_FloorHeat_EG_Ost_Klein : any : Input
 Min_FloorHeat_EG_West_Klein : any : Input
 Min_FloorHeat_1OG_Ost : any : Input
 Min_FloorHeat_1OG_West : any : Input
 Min_FloorHeat_1OG_Ost_Klein : any : Input
 Min_FloorHeat_1OG_West_Klein : any : Input
 Min_FloorHeat_2OG_Ost : any : Input
 Min_FloorHeat_2OG_West : any : Input
 Min_FloorHeat_2OG_Ost_Klein : any : Input
 Min_FloorHeat_2OG_West_Klein : any : Input
 QdotRad_EG_Ost_Rad : any : Input
 QdotRad_EG_Ost_Conv : any : Input
 QdotRad_EG_West_Rad : any : Input
 QdotRad_EG_West_Conv : any : Input
 QdotRad_EG_Ost_Klein_Rad : any : Input
 QdotRad_EG_Ost_Klein_Conv : any : Input
 QdotRad_EG_West_Klein_Rad : any : Input
 QdotRad_EG_West_Klein_Conv : any : Input
 QdotRad_1OG_Ost_Rad : any : Input
 QdotRad_1OG_Ost_Conv : any : Input
 QdotRad_1OG_West_Rad : any : Input
 QdotRad_1OG_West_Conv : any : Input
 QdotRad_1OG_Ost_Klein_Rad : any : Input
 QdotRad_1OG_Ost_Klein_Conv : any : Input
 QdotRad_1OG_West_Klein_Rad : any : Input
 QdotRad_1OG_West_Klein_Conv : any : Input
 QdotRad_2OG_Ost_Rad : any : Input
 QdotRad_2OG_Ost_Conv : any : Input
 QdotRad_2OG_West_Rad : any : Input
 QdotRad_2OG_West_Conv : any : Input
 QdotRad_2OG_Ost_Klein_Rad : any : Input
 QdotRad_2OG_Ost_Klein_Conv : any : Input
 QdotRad_2OG_West_Klein_Rad : any : Input
 QdotRad_2OG_West_Klein_Conv : any : Input
*--------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------
SCHEDULE WORKDAY
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE WEEKEND
 HOURS =0.000 1.000 24.0
 VALUES=0 0 0 
SCHEDULE WORKLIGHT
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE DAYNIGHT
 HOURS =0.000 6.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE USE
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKDAY WORKDAY WORKDAY WORKDAY WORKDAY WEEKEND WEEKEND
SCHEDULE LIGHT
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WEEKEND WEEKEND
SCHEDULE SETOFF
 DAYS=1 2 3 4 5 6 7
 HOURLY=DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT WEEKEND WEEKEND
*--------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*--------------------------------------------------------------------------------
CONSTRUCTION Ext_Wall_Neubau_MuKEn
 LAYERS   = Interior_plaster Armoured_concrete Insulation_LAMBDA_White Exterior_plaster 
 THICKNESS= 0.01             0.2               0.1                     0.015            
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Basem_Wall_Neubau_MuKEn
 LAYERS   = Interior_plaster Armoured_concrete Insulation_XPS300 
 THICKNESS= 0.01             0.2               0.08              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION Int_Wall_Stairc_Neubau_MuKEn
 LAYERS   = Interior_plaster Insulation_EPS15 Armoured_concrete Interior_plaster 
 THICKNESS= 0.01             0.1              0.2               0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Int_Wall_Neubau_MuKEn
 LAYERS   = Interior_plaster Brick Mineral_fiber Brick Interior_plaster 
 THICKNESS= 0.01             0.15  0.04          0.15  0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION Basem_floor_Neubau_MuKEn
 LAYERS   = Floor_finish Cement_screed Armoured_concrete Insulation_XPS500 
 THICKNESS= 0.005        0.06          0.25              0.12              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION Int_floor_Neubau_MuKEn
 LAYERS   = Floor_finish Cement_screed PE_foil Insulation_EPS30 Sound_insulation_EPST PE_foil Armoured_concrete 
 THICKNESS= 0.005        0.07          0.002   0.02             0.02                  0.002   0.25              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION Basem_ceil_Neubau_MuKEn
 LAYERS   = Floor_finish Cement_screed PE_foil Insulation_EPS30 Sound_insulation_EPST PE_foil Armoured_concrete Swisspor_Lambda_Facade Interior_plaster 
 THICKNESS= 0.005        0.07          0.002   0.02             0.02                  0.002   0.25              0.08                   0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Ext_roof_Neubau_MuKEn
 LAYERS   = Armoured_concrete Foil_BIKUPLAN Insulation_PUR Foil_BIKUPLAN Gravel 
 THICKNESS= 0.25              0.004         0.07           0.008         0.05   
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Ext_Wall_Neubau_MinergieP
 LAYERS   = Interior_plaster Armoured_concrete Insulation_LAMBDA_White Exterior_plaster 
 THICKNESS= 0.01             0.2               0.18                    0.015            
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Basem_Wall_Neubau_MinergieP
 LAYERS   = Interior_plaster Armoured_concrete Insulation_XPS300 
 THICKNESS= 0.01             0.2               0.12              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION Int_Wall_Stairc_Neubau_MinergieP
 LAYERS   = Interior_plaster Insulation_EPS15 Armoured_concrete Interior_plaster 
 THICKNESS= 0.01             0.1              0.2               0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Int_Wall_Neubau_MinergieP
 LAYERS   = Interior_plaster Brick Mineral_fiber Brick Interior_plaster 
 THICKNESS= 0.01             0.15  0.04          0.15  0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION Basem_floor_Neubau_MinergieP
 LAYERS   = Floor_finish Cement_screed Armoured_concrete Insulation_XPS500 
 THICKNESS= 0.005        0.06          0.25              0.12              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION Int_floor_Neubau_MinergieP
 LAYERS   = Floor_finish Cement_screed PE_foil Insulation_EPS30 Sound_insulation_EPST PE_foil Armoured_concrete 
 THICKNESS= 0.005        0.07          0.002   0.02             0.02                  0.002   0.25              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION Basem_ceil_Neubau_MinergieP
 LAYERS   = Floor_finish Cement_screed PE_foil Insulation_EPS30 Sound_insulation_EPST PE_foil Armoured_concrete Swisspor_Lambda_Facade Interior_plaster 
 THICKNESS= 0.005        0.07          0.002   0.02             0.02                  0.002   0.25              0.14                   0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Ext_roof_Neubau_MinergieP
 LAYERS   = Armoured_concrete Foil_BIKUPLAN Insulation_PUR Foil_BIKUPLAN Gravel 
 THICKNESS= 0.25              0.004         0.12           0.008         0.05   
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Ext_Wall_Sanierung_MuKEn
 LAYERS   = Interior_plaster Armoured_concrete Insulation_LAMBDA_White Exterior_plaster 
 THICKNESS= 0.01             0.2               0.1                     0.015            
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Basem_Wall_Sanierung_MuKEn
 LAYERS   = Interior_plaster Armoured_concrete 
 THICKNESS= 0.01             0.2               
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION Int_Wall_Stairc_Sanierung_MuKEn
 LAYERS   = Interior_plaster Armoured_concrete Interior_plaster 
 THICKNESS= 0.01             0.2               0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Int_Wall_Sanierung_MuKEn
 LAYERS   = Interior_plaster Brick Mineral_fiber Brick Interior_plaster 
 THICKNESS= 0.01             0.15  0.04          0.15  0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION Basem_floor_Sanierung_MuKEn
 LAYERS   = Floor_finish Cement_screed Cork_plate Armoured_concrete 
 THICKNESS= 0.005        0.06          0.03       0.25              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION Int_floor_Sanierung_MuKEn
 LAYERS   = Floor_finish Cement_screed PE_foil Insulation_EPS30 Sound_insulation_EPST PE_foil Armoured_concrete 
 THICKNESS= 0.005        0.07          0.002   0.02             0.02                  0.002   0.25              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION Basem_ceil_Sanierung_MuKEn
 LAYERS   = Floor_finish Cement_screed PE_foil Insulation_EPS30 Sound_insulation_EPST PE_foil Armoured_concrete Swisspor_Lambda_Facade Interior_plaster 
 THICKNESS= 0.005        0.07          0.002   0.02             0.02                  0.002   0.25              0.08                   0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Ext_roof_Sanierung_MuKEn
 LAYERS   = Armoured_concrete Foil_BIKUPLAN Insulation_PUR Foil_BIKUPLAN Gravel 
 THICKNESS= 0.25              0.004         0.1            0.008         0.05   
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Ext_Wall_MFH90
 LAYERS   = Interior_plaster Armoured_concrete Mineral_Wool_0_039 Exterior_plaster 
 THICKNESS= 0.01             0.2               0.04               0.015            
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Basem_Wall_MFH90
 LAYERS   = Interior_plaster Armoured_concrete 
 THICKNESS= 0.01             0.2               
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION Int_Wall_Stairc_MFH90
 LAYERS   = Interior_plaster Armoured_concrete Interior_plaster 
 THICKNESS= 0.01             0.2               0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Int_Wall_MFH90
 LAYERS   = Interior_plaster Brick Mineral_fiber Brick Interior_plaster 
 THICKNESS= 0.01             0.15  0.04          0.15  0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION Basem_floor_MFH90
 LAYERS   = Floor_finish Cement_screed Cork_plate Armoured_concrete 
 THICKNESS= 0.005        0.06          0.03       0.25              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION Int_floor_MFH90
 LAYERS   = Floor_finish Cement_screed PE_foil Cork_plate PE_foil Armoured_concrete 
 THICKNESS= 0.005        0.07          0.002   0.03       0.002   0.25              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION Basem_ceil_MFH90
 LAYERS   = Floor_finish Cement_screed PE_foil Cork_plate PE_foil Armoured_concrete Interior_plaster 
 THICKNESS= 0.005        0.07          0.002   0.03       0.002   0.25              0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Ext_roof_MFH90
 LAYERS   = Armoured_concrete Insulation_XPS Concrete_membrane Gravel 
 THICKNESS= 0.25              0.06           0.004             0.05   
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Ext_Wall_MFH150
 LAYERS   = Interior_plaster Armoured_concrete Mineral_Wool_0_045 Exterior_plaster 
 THICKNESS= 0.01             0.2               0.02               0.015            
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Basem_Wall_MFH150
 LAYERS   = Interior_plaster Armoured_concrete 
 THICKNESS= 0.01             0.2               
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION Int_Wall_Stairc_MFH150
 LAYERS   = Interior_plaster Armoured_concrete Interior_plaster 
 THICKNESS= 0.01             0.2               0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Basem_floor_MFH150
 LAYERS   = Floor_finish Cement_screed Armoured_concrete 
 THICKNESS= 0.005        0.06          0.25              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION Basem_ceil_MFH150
 LAYERS   = Floor_finish Cement_screed PE_foil Armoured_concrete Interior_plaster 
 THICKNESS= 0.005        0.07          0.002   0.25              0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Int_floor_MFH150
 LAYERS   = Floor_finish Cement_screed PE_foil Insulation_cork PE_foil Armoured_concrete 
 THICKNESS= 0.005        0.07          0.002   0.03            0.002   0.25              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION Ext_roof_MFH150
 LAYERS   = Armoured_concrete Insulation_ROC_Typ3 Air   Dachziegel 
 THICKNESS= 0.25              0.06                0     0.02       
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Int_Wall_MFH150
 LAYERS   = Interior_plaster Brick Air_R_0_364 Brick Interior_plaster 
 THICKNESS= 0.01             0.15  0           0.15  0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION CBR001
 LAYERS   = CBR001 
 THICKNESS= 0      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Basem_ceil_ACT_MFH150
 LAYERS   = Floor_finish Cement_screed Floor_Heating Cement_screed PE_foil Armoured_concrete Interior_plaster 
 THICKNESS= 0.005        0.039         0             0.039         0.002   0.24              0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Int_floor_ACT_MFH150
 LAYERS   = Floor_finish Cement_screed Floor_Heating Cement_screed PE_foil Insulation_cork PE_foil Armoured_concrete 
 THICKNESS= 0.005        0.039         0             0.039         0.002   0.03            0.002   0.25              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
*--------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------
WINDOW W1_Neubau_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.16 : UFRAME=7.88 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W2_Neubau_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.12 : UFRAME=8.18 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W3_Neubau_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.2 : UFRAME=8.06 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W4_Neubau_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.13 : UFRAME=8.02 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W5_Neubau_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.14 : UFRAME=7.88 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W6_Neubau_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.1 : UFRAME=8.24 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W7_Neubau_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.15 : UFRAME=7.52 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W8_Neubau_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.12 : UFRAME=7.88 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W9_Neubau_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.18 : UFRAME=7.68 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W10_Neubau_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.13 : UFRAME=8.02 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW Door_Neubau_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.99 : UFRAME=4.7 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W1_Neubau_MinergieP
 WINID=5 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.16 : UFRAME=7.01 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W2_Neubau_MinergieP
 WINID=5 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.12 : UFRAME=6.94 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W3_Neubau_MinergieP
 WINID=5 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.2 : UFRAME=7.06 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W4_Neubau_MinergieP
 WINID=5 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.13 : UFRAME=7.1 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W5_Neubau_MinergieP
 WINID=5 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.14 : UFRAME=6.98 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W6_Neubau_MinergieP
 WINID=5 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.1 : UFRAME=6.88 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W7_Neubau_MinergieP
 WINID=5 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.15 : UFRAME=6.64 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W8_Neubau_MinergieP
 WINID=5 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.12 : UFRAME=6.94 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W9_Neubau_MinergieP
 WINID=5 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.18 : UFRAME=6.84 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W10_Neubau_MinergieP
 WINID=5 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.13 : UFRAME=6.82 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW Door_Neubau_MinergieP
 WINID=5 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.99 : UFRAME=4.71 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W1_Sanierung_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.16 : UFRAME=7.43 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W2_Sanierung_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.21 : UFRAME=7.11 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W3_Sanierung_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.19 : UFRAME=7.41 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W4_Sanierung_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.18 : UFRAME=7.08 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W5_Sanierung_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.14 : UFRAME=7.63 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W6_Sanierung_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.18 : UFRAME=7.08 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W7_Sanierung_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.18 : UFRAME=7.08 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W1_MFH90
 WINID=2 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.16 : UFRAME=12.46 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W2_MFH90
 WINID=2 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.21 : UFRAME=11.77 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W3_MFH90
 WINID=2 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.19 : UFRAME=12.27 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W4_MFH90
 WINID=2 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.18 : UFRAME=12.06 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W5_MFH90
 WINID=2 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.14 : UFRAME=12.46 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W6_MFH90
 WINID=2 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.18 : UFRAME=11.86 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W7_MFH90
 WINID=2 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.18 : UFRAME=11.86 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW Door_MFH90
 WINID=2 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.99 : UFRAME=4.67 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W1_MFH150
 WINID=2001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.23 : UFRAME=12.69 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W2_MFH150
 WINID=2001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.25 : UFRAME=12.64 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W3_MFH150
 WINID=2001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.18 : UFRAME=11.06 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW Door_MFH150
 WINID=2001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.99 : UFRAME=4.61 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW Door_Sanierung_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.99 : UFRAME=4.7 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*--------------------------------------------------------------------------------
*  G a i n s / L o s s e s
*--------------------------------------------------------------------------------
GAIN Pers_EG_Ost
 CONVECTIVE=INPUT 1*Pers_EG_Ost_kJ_h : RADIATIVE=0 : HUMIDITY=INPUT 1*Pers_Hum_EG_Ost : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=PEOPLE
GAIN Pers_EG_West
 CONVECTIVE=INPUT 1*Pers_EG_West_kJ_h : RADIATIVE=0 : HUMIDITY=INPUT 1*Pers_Hum_EG_West : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=PEOPLE
GAIN Pers_EG_Ost_Klein
 CONVECTIVE=INPUT 1*Pers_EG_Ost_Klein_kJ_h : RADIATIVE=0 : HUMIDITY=INPUT 1*Pers_Hum_EG_Ost_Klein : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=PEOPLE
GAIN Pers_EG_West_Klein
 CONVECTIVE=INPUT 1*Pers_EG_West_Klein_kJ_h : RADIATIVE=0 : HUMIDITY=INPUT 1*Pers_Hum_EG_West_Klein : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=PEOPLE
GAIN Pers_1OG_Ost
 CONVECTIVE=INPUT 1*Pers_1OG_Ost_kJ_h : RADIATIVE=0 : HUMIDITY=INPUT 1*Pers_Hum_1OG_Ost : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=PEOPLE
GAIN Pers_1OG_West
 CONVECTIVE=INPUT 1*Pers_1OG_West_kJ_h : RADIATIVE=0 : HUMIDITY=INPUT 1*Pers_Hum_1OG_West : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=PEOPLE
GAIN Pers_1OG_Ost_Klein
 CONVECTIVE=INPUT 1*Pers_1OG_Ost_Klein_kJ_h : RADIATIVE=0 : HUMIDITY=INPUT 1*Pers_Hum_1OG_Ost_Klein : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=PEOPLE
GAIN Pers_1OG_West_Klein
 CONVECTIVE=INPUT 1*Pers_1OG_West_Klein_kJ_h : RADIATIVE=0 : HUMIDITY=INPUT 1*Pers_Hum_1OG_West_Klein : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=PEOPLE
GAIN Pers_2OG_Ost
 CONVECTIVE=INPUT 1*Pers_2OG_Ost_kJ_h : RADIATIVE=0 : HUMIDITY=INPUT 1*Pers_Hum_2OG_Ost : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=PEOPLE
GAIN Pers_2OG_West
 CONVECTIVE=INPUT 1*Pers_2OG_West_kJ_h : RADIATIVE=0 : HUMIDITY=INPUT 1*Pers_Hum_2OG_West : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=PEOPLE
GAIN Pers_2OG_Ost_Klein
 CONVECTIVE=INPUT 1*Pers_2OG_Ost_Klein_kJ_h : RADIATIVE=0 : HUMIDITY=INPUT 1*Pers_Hum_2OG_Ost_Klein : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=PEOPLE
GAIN Pers_2OG_West_Klein
 CONVECTIVE=INPUT 1*Pers_2OG_West_Klein_kJ_h : RADIATIVE=0 : HUMIDITY=INPUT 1*Pers_Hum_2OG_West_Klein : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=PEOPLE
GAIN Eq_and_Licht_EG_Ost
 CONVECTIVE=INPUT 1*Eq_and_Licht_EG_Ost_kJ_h : RADIATIVE=0 : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=EQUIPMENT
GAIN Eq_and_Licht_EG_West
 CONVECTIVE=INPUT 1*Eq_and_Licht_EG_West_kJ_h : RADIATIVE=0 : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=EQUIPMENT
GAIN Eq_and_Licht_EG_Ost_Klein
 CONVECTIVE=INPUT 1*Eq_and_Licht_EG_Ost_Klein_kJ_h : RADIATIVE=0 : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=EQUIPMENT
GAIN Eq_and_Licht_EG_West_Klein
 CONVECTIVE=INPUT 1*Eq_and_Licht_EG_West_Klein_kJ_h : RADIATIVE=0 : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=EQUIPMENT
GAIN Eq_and_Licht_1OG_Ost
 CONVECTIVE=INPUT 1*Eq_and_Licht_1OG_Ost_kJ_h : RADIATIVE=0 : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=EQUIPMENT
GAIN Eq_and_Licht_1OG_West
 CONVECTIVE=INPUT 1*Eq_and_Licht_1OG_West_kJ_h : RADIATIVE=0 : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=EQUIPMENT
GAIN Eq_and_Licht_1OG_Ost_Klein
 CONVECTIVE=INPUT 1*Eq_and_Licht_1OG_Ost_Klein_kJ_h : RADIATIVE=0 : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=EQUIPMENT
GAIN Eq_and_Licht_1OG_West_Klein
 CONVECTIVE=INPUT 1*Eq_and_Licht_1OG_West_Klein_kJ_h : RADIATIVE=0 : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=EQUIPMENT
GAIN Eq_and_Licht_2OG_Ost
 CONVECTIVE=INPUT 1*Eq_and_Licht_2OG_Ost_kJ_h : RADIATIVE=0 : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=EQUIPMENT
GAIN Eq_and_Licht_2OG_West
 CONVECTIVE=INPUT 1*Eq_and_Licht_2OG_West_kJ_h : RADIATIVE=0 : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=EQUIPMENT
GAIN Eq_and_Licht_2OG_Ost_Klein
 CONVECTIVE=INPUT 1*Eq_and_Licht_2OG_Ost_Klein_kJ_h : RADIATIVE=0 : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=EQUIPMENT
GAIN Eq_and_Licht_2OG_West_Klein
 CONVECTIVE=INPUT 1*Eq_and_Licht_2OG_West_Klein_kJ_h : RADIATIVE=0 : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=EQUIPMENT
GAIN Rad_EG_Ost
 CONVECTIVE=INPUT 3600*QdotRad_EG_Ost_Conv : RADIATIVE=INPUT 3600*QdotRad_EG_Ost_Rad : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=MISCELLANEOUS
GAIN Rad_EG_West
 CONVECTIVE=INPUT 3600*QdotRad_EG_West_Conv : RADIATIVE=INPUT 3600*QdotRad_EG_West_Rad : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=MISCELLANEOUS
GAIN Rad_1OG_Ost
 CONVECTIVE=INPUT 3600*QdotRad_1OG_Ost_Conv : RADIATIVE=INPUT 3600*QdotRad_1OG_Ost_Rad : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=MISCELLANEOUS
GAIN Rad_1OG_West
 CONVECTIVE=INPUT 3600*QdotRad_1OG_West_Conv : RADIATIVE=INPUT 3600*QdotRad_1OG_West_Rad : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=MISCELLANEOUS
GAIN Rad_2OG_Ost
 CONVECTIVE=INPUT 3600*QdotRad_2OG_Ost_Conv : RADIATIVE=INPUT 3600*QdotRad_2OG_Ost_Rad : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=MISCELLANEOUS
GAIN Rad_2OG_West
 CONVECTIVE=INPUT 3600*QdotRad_2OG_West_Conv : RADIATIVE=INPUT 3600*QdotRad_2OG_West_Rad : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=MISCELLANEOUS
GAIN Rad_EG_Ost_Klein
 CONVECTIVE=INPUT 3600*QdotRad_EG_Ost_Klein_Conv : RADIATIVE=INPUT 3600*QdotRad_EG_Ost_Klein_Rad : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=MISCELLANEOUS
GAIN Rad_EG_West_Klein
 CONVECTIVE=INPUT 3600*QdotRad_EG_West_Klein_Conv : RADIATIVE=INPUT 3600*QdotRad_EG_West_Klein_Rad : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=MISCELLANEOUS
GAIN Rad_1OG_Ost_Klein
 CONVECTIVE=INPUT 3600*QdotRad_1OG_Ost_Klein_Conv : RADIATIVE=INPUT 3600*QdotRad_1OG_Ost_Klein_Rad : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=MISCELLANEOUS
GAIN Rad_1OG_West_Klein
 CONVECTIVE=INPUT 3600*QdotRad_1OG_West_Klein_Conv : RADIATIVE=INPUT 3600*QdotRad_1OG_West_Klein_Rad : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=MISCELLANEOUS
GAIN Rad_2OG_Ost_Klein
 CONVECTIVE=INPUT 3600*QdotRad_2OG_Ost_Klein_Conv : RADIATIVE=INPUT 3600*QdotRad_2OG_Ost_Klein_Rad : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=MISCELLANEOUS
GAIN Rad_2OG_West_Klein
 CONVECTIVE=INPUT 3600*QdotRad_2OG_West_Klein_Conv : RADIATIVE=INPUT 3600*QdotRad_2OG_West_Klein_Rad : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=MISCELLANEOUS
*--------------------------------------------------------------------------------
*  C o m f o r t
*--------------------------------------------------------------------------------
*--------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*--------------------------------------------------------------------------------
INFILTRATION Infil_Wohnung
 AIRCHANGE=INPUT 1*Infil_Wohnung_ACH
INFILTRATION Infil_Treppenhaus
 AIRCHANGE=INPUT 1*Infil_Treppenhaus_ACH
INFILTRATION Infil_UG
 AIRCHANGE=INPUT 1*Infil_UG_ACH
*--------------------------------------------------------------------------------
*  V e n t i l a t i o n
*--------------------------------------------------------------------------------
VENTILATION Ventil_Wohnung
 TEMPERATURE=INPUT 1*Vent_Tsup
 VAIRFLOWSPEC=INPUT 1*Ventil_flow_rate
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=INPUT 1*Vent_RHsup
 RELMAXHUM=INPUT 1*Vent_RHsup
 CALCQAHU=0
*--------------------------------------------------------------------------------
*  C o o l i n g
*--------------------------------------------------------------------------------
COOLING Ideal_Cool
 ON=INPUT 1*Tsp_Cool
 POWER=999999999
 HUMIDITY=INPUT 1*RHmax_Dehumidif
 ELPOWERFRAC=0
 AREA_RELATED_POWER=0
*--------------------------------------------------------------------------------
*  H e a t i n g
*--------------------------------------------------------------------------------
HEATING Ideal_Heat
 ON=INPUT 1*Tsp_Heat
 POWER=999999999
 HUMIDITY=0
 RRAD=0
 ELPOWERFRAC=0
 AREA_RELATED_POWER=0
*--------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*--------------------------------------------------------------------------------
*
*--------------------------------------------------------------------------------
*  Z o n e s
*--------------------------------------------------------------------------------
ZONES Treppenhaus UG EG_Ost_Klein EG_West_Klein EG_Ost EG_West 1OG_Ost_Klein 1OG_West_Klein 1OG_Ost 1OG_West 2OG_Ost_Klein 2OG_West_Klein 2OG_Ost 2OG_West
*--------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*--------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------
*  Z o n e  Treppenhaus  /  A i r n o d e  Treppenhaus
*--------------------------------------------------------------------------------
ZONE Treppenhaus
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE Treppenhaus
WALL         =Int_Wall_Stairc_MFH150 : SURF=  1 : AREA=    16.588 : ADJACENT=2OG_West : ADJ_SURF=238 : FRONT : GEOSURF=0.012069
WALL         =Ext_Wall_MFH150 : SURF=  2 : AREA=    50.738 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.036915
WINDOW=Door_MFH150 : SURF= 20 : AREA=       1.6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.001164
WALL         =Int_Wall_Stairc_MFH150 : SURF=  3 : AREA=     6.578 : ADJACENT=2OG_Ost_Klein : ADJ_SURF=189 : FRONT : GEOSURF=0.004786
WALL         =Int_Wall_Stairc_MFH150 : SURF=  4 : AREA=    10.868 : ADJACENT=EG_West_Klein : ADJ_SURF=65 : FRONT : GEOSURF=0.007907
WALL         =Int_Wall_Stairc_MFH150 : SURF=  5 : AREA=    16.588 : ADJACENT=1OG_Ost : ADJ_SURF=140 : FRONT : GEOSURF=0.012069
WALL         =Int_Wall_Stairc_MFH150 : SURF=  6 : AREA=     6.578 : ADJACENT=EG_Ost_Klein : ADJ_SURF=46 : FRONT : GEOSURF=0.004786
WALL         =Basem_Wall_MFH150 : SURF=  7 : AREA=    18.117 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.013181
WALL         =Int_Wall_Stairc_MFH150 : SURF=  8 : AREA=     6.578 : ADJACENT=1OG_Ost_Klein : ADJ_SURF=123 : FRONT : GEOSURF=0.004786
WALL         =Ext_roof_MFH150 : SURF=  9 : AREA=     35.38 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =Basem_floor_MFH150 : SURF= 10 : AREA=     35.38 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =Int_Wall_Stairc_MFH150 : SURF= 11 : AREA=    10.868 : ADJACENT=2OG_West_Klein : ADJ_SURF=205 : FRONT : GEOSURF=0.007907
WALL         =Int_Wall_Stairc_MFH150 : SURF= 12 : AREA=    16.588 : ADJACENT=2OG_Ost : ADJ_SURF=212 : FRONT : GEOSURF=0.012069
WALL         =Int_Wall_Stairc_MFH150 : SURF= 13 : AREA=    16.588 : ADJACENT=EG_Ost : ADJ_SURF=77 : FRONT : GEOSURF=0.012069
WALL         =Int_Wall_Stairc_MFH150 : SURF= 14 : AREA=    16.588 : ADJACENT=EG_West : ADJ_SURF=98 : FRONT : GEOSURF=0.012069
WALL         =Int_Wall_Stairc_MFH150 : SURF= 15 : AREA=    17.226 : ADJACENT=UG : ADJ_SURF=42 : FRONT : GEOSURF=0.012533
WALL         =Int_Wall_Stairc_MFH150 : SURF= 16 : AREA=    17.226 : ADJACENT=UG : ADJ_SURF=39 : FRONT : GEOSURF=0.012533
WALL         =Int_Wall_Stairc_MFH150 : SURF= 17 : AREA=    10.868 : ADJACENT=1OG_West_Klein : ADJ_SURF=130 : FRONT : GEOSURF=0.007907
WALL         =Int_Wall_Stairc_MFH150 : SURF= 18 : AREA=    18.117 : ADJACENT=UG : ADJ_SURF=21 : FRONT : GEOSURF=0.013181
WALL         =Int_Wall_Stairc_MFH150 : SURF= 19 : AREA=    16.588 : ADJACENT=1OG_West : ADJ_SURF=171 : FRONT : GEOSURF=0.012069
 REGIME
 INFILTRATION= Infil_Treppenhaus
 CAPACITANCE = 490.367 : VOLUME= 408.639 : REFAREA= 1       : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  UG  /  A i r n o d e  UG
*--------------------------------------------------------------------------------
ZONE UG
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE UG
WALL         =Int_Wall_Stairc_MFH150 : SURF= 21 : AREA=    18.117 : ADJACENT=Treppenhaus : ADJ_SURF=18 : BACK : GEOSURF=0.011423
WALL         =Basem_Wall_MFH150 : SURF= 22 : AREA=     9.801 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.00618
WALL         =Basem_Wall_MFH150 : SURF= 23 : AREA=      5.94 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.003745
FLOOR        =Basem_ceil_ACT_MFH150 : SURF= 24 : AREA=      39.4 : ADJACENT=EG_West_Klein : ADJ_SURF=58 : BACK : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_EG_West_Klein : NLOOP = 1 : MFLOWMIN = 16
WALL         =Basem_Wall_MFH150 : SURF= 25 : AREA=     4.455 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.002809
WALL         =Basem_Wall_MFH150 : SURF= 26 : AREA=     4.455 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.002809
WALL         =Basem_Wall_MFH150 : SURF= 27 : AREA=    12.474 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.007865
FLOOR        =Basem_ceil_ACT_MFH150 : SURF= 28 : AREA=     109.5 : ADJACENT=EG_West : ADJ_SURF=102 : BACK : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_EG_West : NLOOP = 1 : MFLOWMIN = 16
WALL         =Basem_floor_MFH150 : SURF= 29 : AREA=    316.66 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =Basem_Wall_MFH150 : SURF= 30 : AREA=     7.425 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.004682
WALL         =Basem_Wall_MFH150 : SURF= 31 : AREA=     7.425 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.004682
WALL         =Basem_Wall_MFH150 : SURF= 32 : AREA=    11.286 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.007116
FLOOR        =Basem_ceil_ACT_MFH150 : SURF= 33 : AREA=     35.62 : ADJACENT=EG_Ost_Klein : ADJ_SURF=54 : BACK : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_EG_Ost_Klein : NLOOP = 1 : MFLOWMIN = 16
WALL         =Basem_Wall_MFH150 : SURF= 34 : AREA=    32.967 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.020787
FLOOR        =Basem_ceil_ACT_MFH150 : SURF= 35 : AREA=    132.14 : ADJACENT=EG_Ost : ADJ_SURF=74 : BACK : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_EG_Ost : NLOOP = 1 : MFLOWMIN = 16
WALL         =Basem_Wall_MFH150 : SURF= 36 : AREA=    36.828 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.023221
WALL         =Basem_Wall_MFH150 : SURF= 37 : AREA=    36.828 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.023221
WALL         =Basem_Wall_MFH150 : SURF= 38 : AREA=    13.365 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.008427
WALL         =Int_Wall_Stairc_MFH150 : SURF= 39 : AREA=    17.226 : ADJACENT=Treppenhaus : ADJ_SURF=16 : BACK : GEOSURF=0.010861
WALL         =Basem_Wall_MFH150 : SURF= 40 : AREA=    33.858 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.021348
WALL         =Basem_Wall_MFH150 : SURF= 41 : AREA=    16.632 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.010487
WALL         =Int_Wall_Stairc_MFH150 : SURF= 42 : AREA=    17.226 : ADJACENT=Treppenhaus : ADJ_SURF=15 : BACK : GEOSURF=0.010861
WALL         =Basem_Wall_MFH150 : SURF= 43 : AREA=      8.91 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.005618
WALL         =Basem_Wall_MFH150 : SURF= 44 : AREA=    14.553 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.009176
WALL         =Basem_Wall_MFH150 : SURF= 45 : AREA=     7.425 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.004682
 REGIME
 INFILTRATION= Infil_UG
 CAPACITANCE = 1128.58 : VOLUME= 940.48  : REFAREA= 1       : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  EG_Ost_Klein  /  A i r n o d e  EG_Ost_Klein
*--------------------------------------------------------------------------------
ZONE EG_Ost_Klein
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE EG_Ost_Klein
WALL         =Int_Wall_Stairc_MFH150 : SURF= 46 : AREA=     6.578 : ADJACENT=Treppenhaus : ADJ_SURF=6 : BACK : GEOSURF=0.017424
WALL         =Int_Wall_MFH150 : SURF= 47 : AREA=      8.58 : ADJACENT=EG_Ost : ADJ_SURF=75 : FRONT : GEOSURF=0.022727
WALL         =Int_Wall_MFH150 : SURF= 48 : AREA=    15.444 : ADJACENT=EG_Ost : ADJ_SURF=81 : FRONT : GEOSURF=0.040909
WALL         =Ext_Wall_MFH150 : SURF= 49 : AREA=      5.17 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.013695
WINDOW=W3_MFH150  : SURF= 55 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.005245 : ESHADE=INPUT 1*Shd_EG_Ost_Klein_S
WALL         =Ext_Wall_MFH150 : SURF= 50 : AREA=     7.208 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.019093
WINDOW=W2_MFH150  : SURF= 56 : AREA=       0.8 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002119 : ESHADE=INPUT 1*Shd_EG_Ost_Klein_S
WALL         =Int_Wall_MFH150 : SURF= 51 : AREA=    22.594 : ADJACENT=EG_West_Klein : ADJ_SURF=62 : FRONT : GEOSURF=0.059849
FLOOR        =Int_floor_ACT_MFH150 : SURF= 52 : AREA=     35.62 : ADJACENT=1OG_Ost_Klein : ADJ_SURF=124 : BACK : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_1OG_Ost_Klein : NLOOP = 1 : MFLOWMIN = 16
WALL         =Ext_Wall_MFH150 : SURF= 53 : AREA=      6.35 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.01682
WINDOW=W2_MFH150  : SURF= 57 : AREA=       0.8 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.002119 : ESHADE=INPUT 1*Shd_EG_Ost_Klein_O
CEILING      =Basem_ceil_ACT_MFH150 : SURF= 54 : AREA=     35.62 : ADJACENT=UG : ADJ_SURF=33 : FRONT : GEOSURF=0.8 : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_EG_Ost_Klein : NLOOP = 1 : MFLOWMIN = 16
WALL  =CBR001     : SURF=256 : LENGTH=       100 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
 REGIME
 GAIN        = Pers_EG_Ost_Klein : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Eq_and_Licht_EG_Ost_Klein : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Rad_EG_Ost_Klein : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 INFILTRATION= Infil_Wohnung
 VENTILATION = Ventil_Wohnung
 COOLING     = Ideal_Cool
 HEATING     = Ideal_Heat
 CAPACITANCE = 122.248 : VOLUME= 101.873 : REFAREA= 35.62   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  EG_West_Klein  /  A i r n o d e  EG_West_Klein
*--------------------------------------------------------------------------------
ZONE EG_West_Klein
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE EG_West_Klein
CEILING      =Basem_ceil_ACT_MFH150 : SURF= 58 : AREA=      39.4 : ADJACENT=UG : ADJ_SURF=24 : FRONT : GEOSURF=0.8 : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_EG_West_Klein : NLOOP = 1 : MFLOWMIN = 16
WALL         =Int_Wall_MFH150 : SURF= 59 : AREA=    15.444 : ADJACENT=EG_West : ADJ_SURF=96 : FRONT : GEOSURF=0.038849
WALL         =Ext_Wall_MFH150 : SURF= 60 : AREA=     7.208 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.018132
WINDOW=W2_MFH150  : SURF= 67 : AREA=       0.8 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002012 : ESHADE=INPUT 1*Shd_EG_West_Klein_S
WALL         =Ext_Wall_MFH150 : SURF= 61 : AREA=     7.172 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.018041
WINDOW=W3_MFH150  : SURF= 68 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.004981 : ESHADE=INPUT 1*Shd_EG_West_Klein_S
WALL         =Int_Wall_MFH150 : SURF= 62 : AREA=    22.594 : ADJACENT=EG_Ost_Klein : ADJ_SURF=51 : BACK : GEOSURF=0.056835
FLOOR        =Int_floor_ACT_MFH150 : SURF= 63 : AREA=      39.4 : ADJACENT=1OG_West_Klein : ADJ_SURF=134 : BACK : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_1OG_West_Klein : NLOOP = 1 : MFLOWMIN = 16
WALL         =Int_Wall_MFH150 : SURF= 64 : AREA=     6.292 : ADJACENT=EG_West : ADJ_SURF=101 : FRONT : GEOSURF=0.015827
WALL         =Int_Wall_Stairc_MFH150 : SURF= 65 : AREA=    10.868 : ADJACENT=Treppenhaus : ADJ_SURF=4 : BACK : GEOSURF=0.027338
WALL         =Ext_Wall_MFH150 : SURF= 66 : AREA=      6.35 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.015973
WINDOW=W2_MFH150  : SURF= 69 : AREA=       0.8 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.002012 : ESHADE=INPUT 1*Shd_EG_West_Klein_W
WALL  =CBR001     : SURF=257 : LENGTH=       100 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
 REGIME
 GAIN        = Pers_EG_West_Klein : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Eq_and_Licht_EG_West_Klein : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Rad_EG_West_Klein : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 INFILTRATION= Infil_Wohnung
 VENTILATION = Ventil_Wohnung
 COOLING     = Ideal_Cool
 HEATING     = Ideal_Heat
 CAPACITANCE = 135.221 : VOLUME= 112.684 : REFAREA= 39.4    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  EG_Ost  /  A i r n o d e  EG_Ost
*--------------------------------------------------------------------------------
ZONE EG_Ost
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE EG_Ost
WALL         =Ext_Wall_MFH150 : SURF= 70 : AREA=    10.868 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.014559
WALL         =Ext_Wall_MFH150 : SURF= 71 : AREA=    21.954 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.029411
WINDOW=W2_MFH150  : SURF= 82 : AREA=       0.8 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.001072 : ESHADE=INPUT 1*Shd_EG_Ost_S
WINDOW=W1_MFH150  : SURF= 83 : AREA=       1.6 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002143 : ESHADE=INPUT 1*Shd_EG_Ost_S
WINDOW=W3_MFH150  : SURF= 84 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002653 : ESHADE=INPUT 1*Shd_EG_Ost_S
WINDOW=W3_MFH150  : SURF= 85 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002653 : ESHADE=INPUT 1*Shd_EG_Ost_S
WALL         =Ext_Wall_MFH150 : SURF= 72 : AREA=    12.414 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.01663
WINDOW=W1_MFH150  : SURF= 86 : AREA=       1.6 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.002143 : ESHADE=INPUT 1*Shd_EG_Ost_O
FLOOR        =Int_floor_ACT_MFH150 : SURF= 73 : AREA=    132.14 : ADJACENT=1OG_Ost : ADJ_SURF=143 : BACK : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_1OG_Ost : NLOOP = 1 : MFLOWMIN = 16
CEILING      =Basem_ceil_ACT_MFH150 : SURF= 74 : AREA=    132.14 : ADJACENT=UG : ADJ_SURF=35 : FRONT : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_EG_Ost : NLOOP = 1 : MFLOWMIN = 16
WALL         =Int_Wall_MFH150 : SURF= 75 : AREA=      8.58 : ADJACENT=EG_Ost_Klein : ADJ_SURF=47 : BACK : GEOSURF=0.011494
WALL         =Ext_Wall_MFH150 : SURF= 76 : AREA=    29.346 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.839313
WINDOW=W2_MFH150  : SURF= 87 : AREA=       0.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.001072 : ESHADE=INPUT 1*Shd_EG_Ost_N
WINDOW=W2_MFH150  : SURF= 88 : AREA=       0.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.001072 : ESHADE=INPUT 1*Shd_EG_Ost_N
WINDOW=W2_MFH150  : SURF= 89 : AREA=       0.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.001072 : ESHADE=INPUT 1*Shd_EG_Ost_N
WALL         =Int_Wall_Stairc_MFH150 : SURF= 77 : AREA=    16.588 : ADJACENT=Treppenhaus : ADJ_SURF=13 : BACK : GEOSURF=0.022222
WALL         =Ext_Wall_MFH150 : SURF= 78 : AREA=      5.72 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.007663
WALL         =Ext_Wall_MFH150 : SURF= 79 : AREA=     7.458 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.009991
WINDOW=W3_MFH150  : SURF= 90 : AREA=      1.98 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.002653 : ESHADE=INPUT 1*Shd_EG_Ost_O
WALL         =Ext_Wall_MFH150 : SURF= 80 : AREA=      6.98 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.009351
WINDOW=W1_MFH150  : SURF= 91 : AREA=       1.6 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.002143 : ESHADE=INPUT 1*Shd_EG_Ost_O
WALL         =Int_Wall_MFH150 : SURF= 81 : AREA=    15.444 : ADJACENT=EG_Ost_Klein : ADJ_SURF=48 : BACK : GEOSURF=0.02069
WALL  =CBR001     : SURF=258 : LENGTH=       100 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
 REGIME
 GAIN        = Pers_EG_Ost : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Eq_and_Licht_EG_Ost : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Rad_EG_Ost : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 INFILTRATION= Infil_Wohnung
 VENTILATION = Ventil_Wohnung
 COOLING     = Ideal_Cool
 HEATING     = Ideal_Heat
 CAPACITANCE = 453.504 : VOLUME= 377.92  : REFAREA= 132.14  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  EG_West  /  A i r n o d e  EG_West
*--------------------------------------------------------------------------------
ZONE EG_West
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE EG_West
WALL         =Ext_Wall_MFH150 : SURF= 92 : AREA=    30.204 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.043819
WINDOW=W2_MFH150  : SURF=105 : AREA=       0.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.001161 : ESHADE=INPUT 1*Shd_EG_West_N
WINDOW=W2_MFH150  : SURF=106 : AREA=       0.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.001161 : ESHADE=INPUT 1*Shd_EG_West_N
WINDOW=W2_MFH150  : SURF=107 : AREA=       0.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.001161 : ESHADE=INPUT 1*Shd_EG_West_N
WALL         =Ext_Wall_MFH150 : SURF= 93 : AREA=      2.31 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.003351
WINDOW=W3_MFH150  : SURF=108 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002873 : ESHADE=INPUT 1*Shd_EG_West_S
WALL         =Ext_Wall_MFH150 : SURF= 94 : AREA=    10.032 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.014555
WINDOW=W3_MFH150  : SURF=109 : AREA=      1.98 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.002873 : ESHADE=INPUT 1*Shd_EG_West_W
WALL         =Ext_Wall_MFH150 : SURF= 95 : AREA=      2.31 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.003351
WINDOW=W3_MFH150  : SURF=110 : AREA=      1.98 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.002873 : ESHADE=INPUT 1*Shd_EG_West_N
WALL         =Int_Wall_MFH150 : SURF= 96 : AREA=    15.444 : ADJACENT=EG_West_Klein : ADJ_SURF=59 : BACK : GEOSURF=0.022407
WALL         =Ext_Wall_MFH150 : SURF= 97 : AREA=    19.952 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.028947
WINDOW=W2_MFH150  : SURF=111 : AREA=       0.8 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.001161 : ESHADE=INPUT 1*Shd_EG_West_S
WINDOW=W1_MFH150  : SURF=112 : AREA=       1.6 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002321 : ESHADE=INPUT 1*Shd_EG_West_S
WINDOW=W3_MFH150  : SURF=113 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002873 : ESHADE=INPUT 1*Shd_EG_West_S
WINDOW=W3_MFH150  : SURF=114 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002873 : ESHADE=INPUT 1*Shd_EG_West_S
WALL         =Int_Wall_Stairc_MFH150 : SURF= 98 : AREA=    16.588 : ADJACENT=Treppenhaus : ADJ_SURF=14 : BACK : GEOSURF=0.024066
WALL         =Ext_Wall_MFH150 : SURF= 99 : AREA=      5.55 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.008052
WINDOW=W1_MFH150  : SURF=115 : AREA=       1.6 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.002321 : ESHADE=INPUT 1*Shd_EG_West_W
FLOOR        =Int_floor_ACT_MFH150 : SURF=100 : AREA=     109.5 : ADJACENT=1OG_West : ADJ_SURF=166 : BACK : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_1OG_West : NLOOP = 1 : MFLOWMIN = 16
WALL         =Int_Wall_MFH150 : SURF=101 : AREA=     6.292 : ADJACENT=EG_West_Klein : ADJ_SURF=64 : BACK : GEOSURF=0.009129
CEILING      =Basem_ceil_ACT_MFH150 : SURF=102 : AREA=     109.5 : ADJACENT=UG : ADJ_SURF=28 : FRONT : GEOSURF=0.8 : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_EG_West : NLOOP = 1 : MFLOWMIN = 16
WALL         =Ext_Wall_MFH150 : SURF=103 : AREA=     11.27 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.016351
WINDOW=W1_MFH150  : SURF=104 : AREA=       1.6 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.002321 : ESHADE=INPUT 1*Shd_EG_West_W
WALL  =CBR001     : SURF=259 : LENGTH=       100 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
 REGIME
 GAIN        = Pers_EG_West : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Eq_and_Licht_EG_West : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Rad_EG_West : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 INFILTRATION= Infil_Wohnung
 VENTILATION = Ventil_Wohnung
 COOLING     = Ideal_Cool
 HEATING     = Ideal_Heat
 CAPACITANCE = 375.804 : VOLUME= 313.17  : REFAREA= 109.5   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  1OG_Ost_Klein  /  A i r n o d e  1OG_Ost_Klein
*--------------------------------------------------------------------------------
ZONE 1OG_Ost_Klein
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 1OG_Ost_Klein
FLOOR        =Int_floor_ACT_MFH150 : SURF=116 : AREA=     35.62 : ADJACENT=2OG_Ost_Klein : ADJ_SURF=191 : BACK : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_2OG_Ost_Klein : NLOOP = 1 : MFLOWMIN = 16
WALL         =Int_Wall_MFH150 : SURF=117 : AREA=      8.58 : ADJACENT=1OG_Ost : ADJ_SURF=144 : FRONT : GEOSURF=0.022727
WALL         =Ext_Wall_MFH150 : SURF=118 : AREA=     7.208 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.019093
WINDOW=W2_MFH150  : SURF=125 : AREA=       0.8 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002119 : ESHADE=INPUT 1*Shd_1OG_Ost_Klein_S
WALL         =Int_Wall_MFH150 : SURF=119 : AREA=    15.444 : ADJACENT=1OG_Ost : ADJ_SURF=148 : FRONT : GEOSURF=0.040909
WALL         =Ext_Wall_MFH150 : SURF=120 : AREA=      5.17 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.013695
WINDOW=W3_MFH150  : SURF=126 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.005245 : ESHADE=INPUT 1*Shd_1OG_Ost_Klein_S
WALL         =Ext_Wall_MFH150 : SURF=121 : AREA=      6.35 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.01682
WINDOW=W2_MFH150  : SURF=127 : AREA=       0.8 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.002119 : ESHADE=INPUT 1*Shd_1OG_Ost_Klein_O
WALL         =Int_Wall_MFH150 : SURF=122 : AREA=    22.594 : ADJACENT=1OG_West_Klein : ADJ_SURF=133 : FRONT : GEOSURF=0.059849
WALL         =Int_Wall_Stairc_MFH150 : SURF=123 : AREA=     6.578 : ADJACENT=Treppenhaus : ADJ_SURF=8 : BACK : GEOSURF=0.017424
CEILING      =Int_floor_ACT_MFH150 : SURF=124 : AREA=     35.62 : ADJACENT=EG_Ost_Klein : ADJ_SURF=52 : FRONT : GEOSURF=0.8 : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_1OG_Ost_Klein : NLOOP = 1 : MFLOWMIN = 16
WALL  =CBR001     : SURF=260 : LENGTH=       100 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
 REGIME
 GAIN        = Pers_1OG_Ost_Klein : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Eq_and_Licht_1OG_Ost_Klein : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Rad_1OG_Ost_Klein : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 INFILTRATION= Infil_Wohnung
 VENTILATION = Ventil_Wohnung
 COOLING     = Ideal_Cool
 HEATING     = Ideal_Heat
 CAPACITANCE = 122.248 : VOLUME= 101.873 : REFAREA= 35.62   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  1OG_West_Klein  /  A i r n o d e  1OG_West_Klein
*--------------------------------------------------------------------------------
ZONE 1OG_West_Klein
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 1OG_West_Klein
WALL         =Ext_Wall_MFH150 : SURF=128 : AREA=     7.172 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.018041
WINDOW=W3_MFH150  : SURF=137 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.004981 : ESHADE=INPUT 1*Shd_1OG_West_Klein_S
WALL         =Int_Wall_MFH150 : SURF=129 : AREA=     6.292 : ADJACENT=1OG_West : ADJ_SURF=163 : FRONT : GEOSURF=0.015827
WALL         =Int_Wall_Stairc_MFH150 : SURF=130 : AREA=    10.868 : ADJACENT=Treppenhaus : ADJ_SURF=17 : BACK : GEOSURF=0.027338
WALL         =Int_Wall_MFH150 : SURF=131 : AREA=    15.444 : ADJACENT=1OG_West : ADJ_SURF=162 : FRONT : GEOSURF=0.038849
WALL         =Ext_Wall_MFH150 : SURF=132 : AREA=      6.35 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.015973
WINDOW=W2_MFH150  : SURF=138 : AREA=       0.8 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.002012 : ESHADE=INPUT 1*Shd_1OG_West_Klein_W
WALL         =Int_Wall_MFH150 : SURF=133 : AREA=    22.594 : ADJACENT=1OG_Ost_Klein : ADJ_SURF=122 : BACK : GEOSURF=0.056835
CEILING      =Int_floor_ACT_MFH150 : SURF=134 : AREA=      39.4 : ADJACENT=EG_West_Klein : ADJ_SURF=63 : FRONT : GEOSURF=0.8 : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_1OG_West_Klein : NLOOP = 1 : MFLOWMIN = 16
FLOOR        =Int_floor_ACT_MFH150 : SURF=135 : AREA=      39.4 : ADJACENT=2OG_West_Klein : ADJ_SURF=204 : BACK : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_2OG_West_Klein : NLOOP = 1 : MFLOWMIN = 16
WALL         =Ext_Wall_MFH150 : SURF=136 : AREA=     7.208 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.018132
WINDOW=W2_MFH150  : SURF=139 : AREA=       0.8 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002012 : ESHADE=INPUT 1*Shd_1OG_West_Klein_S
WALL  =CBR001     : SURF=261 : LENGTH=       100 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
 REGIME
 GAIN        = Pers_1OG_West_Klein : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Eq_and_Licht_1OG_West_Klein : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Rad_1OG_West_Klein : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 INFILTRATION= Infil_Wohnung
 VENTILATION = Ventil_Wohnung
 COOLING     = Ideal_Cool
 HEATING     = Ideal_Heat
 CAPACITANCE = 135.221 : VOLUME= 112.684 : REFAREA= 39.4    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  1OG_Ost  /  A i r n o d e  1OG_Ost
*--------------------------------------------------------------------------------
ZONE 1OG_Ost
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 1OG_Ost
WALL         =Int_Wall_Stairc_MFH150 : SURF=140 : AREA=    16.588 : ADJACENT=Treppenhaus : ADJ_SURF=5 : BACK : GEOSURF=0.022222
WALL         =Ext_Wall_MFH150 : SURF=141 : AREA=    10.868 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.014559
WALL         =Ext_Wall_MFH150 : SURF=142 : AREA=      5.72 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.007663
CEILING      =Int_floor_ACT_MFH150 : SURF=143 : AREA=    132.14 : ADJACENT=EG_Ost : ADJ_SURF=73 : FRONT : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_1OG_Ost : NLOOP = 1 : MFLOWMIN = 16
WALL         =Int_Wall_MFH150 : SURF=144 : AREA=      8.58 : ADJACENT=1OG_Ost_Klein : ADJ_SURF=117 : BACK : GEOSURF=0.011494
CEILING      =Int_floor_ACT_MFH150 : SURF=145 : AREA=    132.14 : ADJACENT=2OG_Ost : ADJ_SURF=221 : BACK : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_2OG_Ost : NLOOP = 1 : MFLOWMIN = 16
WALL         =Ext_Wall_MFH150 : SURF=146 : AREA=      6.98 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.009351
WINDOW=W1_MFH150  : SURF=152 : AREA=       1.6 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.002143 : ESHADE=INPUT 1*Shd_1OG_Ost_O
WALL         =Ext_Wall_MFH150 : SURF=147 : AREA=    29.346 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.839313
WINDOW=W2_MFH150  : SURF=153 : AREA=       0.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.001072 : ESHADE=INPUT 1*Shd_1OG_Ost_N
WINDOW=W2_MFH150  : SURF=154 : AREA=       0.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.001072 : ESHADE=INPUT 1*Shd_1OG_Ost_N
WINDOW=W2_MFH150  : SURF=155 : AREA=       0.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.001072 : ESHADE=INPUT 1*Shd_1OG_Ost_N
WALL         =Int_Wall_MFH150 : SURF=148 : AREA=    15.444 : ADJACENT=1OG_Ost_Klein : ADJ_SURF=119 : BACK : GEOSURF=0.02069
WALL         =Ext_Wall_MFH150 : SURF=149 : AREA=     7.458 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.009991
WINDOW=W3_MFH150  : SURF=156 : AREA=      1.98 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.002653 : ESHADE=INPUT 1*Shd_1OG_Ost_O
WALL         =Ext_Wall_MFH150 : SURF=150 : AREA=    21.954 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.029411
WINDOW=W3_MFH150  : SURF=157 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002653 : ESHADE=INPUT 1*Shd_1OG_Ost_S
WINDOW=W1_MFH150  : SURF=158 : AREA=       1.6 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002143 : ESHADE=INPUT 1*Shd_1OG_Ost_S
WINDOW=W3_MFH150  : SURF=159 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002653 : ESHADE=INPUT 1*Shd_1OG_Ost_S
WINDOW=W2_MFH150  : SURF=160 : AREA=       0.8 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.001072 : ESHADE=INPUT 1*Shd_1OG_Ost_S
WALL         =Ext_Wall_MFH150 : SURF=151 : AREA=    12.414 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.01663
WINDOW=W1_MFH150  : SURF=161 : AREA=       1.6 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.002143 : ESHADE=INPUT 1*Shd_1OG_Ost_O
WALL  =CBR001     : SURF=262 : LENGTH=       100 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
 REGIME
 GAIN        = Pers_1OG_Ost : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Eq_and_Licht_1OG_Ost : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Rad_1OG_Ost : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 INFILTRATION= Infil_Wohnung
 VENTILATION = Ventil_Wohnung
 COOLING     = Ideal_Cool
 HEATING     = Ideal_Heat
 CAPACITANCE = 453.504 : VOLUME= 377.92  : REFAREA= 132.14  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  1OG_West  /  A i r n o d e  1OG_West
*--------------------------------------------------------------------------------
ZONE 1OG_West
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 1OG_West
WALL         =Int_Wall_MFH150 : SURF=162 : AREA=    15.444 : ADJACENT=1OG_West_Klein : ADJ_SURF=131 : BACK : GEOSURF=0.022407
WALL         =Int_Wall_MFH150 : SURF=163 : AREA=     6.292 : ADJACENT=1OG_West_Klein : ADJ_SURF=129 : BACK : GEOSURF=0.009129
WALL         =Ext_Wall_MFH150 : SURF=164 : AREA=    10.032 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.014555
WINDOW=W3_MFH150  : SURF=174 : AREA=      1.98 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.002873 : ESHADE=INPUT 1*Shd_1OG_West_W
WALL         =Ext_Wall_MFH150 : SURF=165 : AREA=     11.27 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.016351
WINDOW=W1_MFH150  : SURF=175 : AREA=       1.6 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.002321 : ESHADE=INPUT 1*Shd_1OG_West_W
CEILING      =Int_floor_ACT_MFH150 : SURF=166 : AREA=     109.5 : ADJACENT=EG_West : ADJ_SURF=100 : FRONT : GEOSURF=0.8 : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_1OG_West : NLOOP = 1 : MFLOWMIN = 16
WALL         =Ext_Wall_MFH150 : SURF=167 : AREA=    30.204 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.043819
WINDOW=W2_MFH150  : SURF=176 : AREA=       0.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.001161 : ESHADE=INPUT 1*Shd_1OG_West_N
WINDOW=W2_MFH150  : SURF=177 : AREA=       0.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.001161 : ESHADE=INPUT 1*Shd_1OG_West_N
WINDOW=W2_MFH150  : SURF=178 : AREA=       0.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.001161 : ESHADE=INPUT 1*Shd_1OG_West_N
WALL         =Ext_Wall_MFH150 : SURF=168 : AREA=      2.31 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.003351
WINDOW=W3_MFH150  : SURF=179 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002873 : ESHADE=INPUT 1*Shd_1OG_West_S
WALL         =Ext_Wall_MFH150 : SURF=169 : AREA=    19.952 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.028947
WINDOW=W2_MFH150  : SURF=180 : AREA=       0.8 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.001161 : ESHADE=INPUT 1*Shd_1OG_West_S
WINDOW=W3_MFH150  : SURF=181 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002873 : ESHADE=INPUT 1*Shd_1OG_West_S
WINDOW=W1_MFH150  : SURF=182 : AREA=       1.6 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002321 : ESHADE=INPUT 1*Shd_1OG_West_S
WINDOW=W3_MFH150  : SURF=183 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002873 : ESHADE=INPUT 1*Shd_1OG_West_S
CEILING      =Int_floor_ACT_MFH150 : SURF=170 : AREA=     109.5 : ADJACENT=2OG_West : ADJ_SURF=236 : BACK : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_2OG_West : NLOOP = 1 : MFLOWMIN = 16
WALL         =Int_Wall_Stairc_MFH150 : SURF=171 : AREA=    16.588 : ADJACENT=Treppenhaus : ADJ_SURF=19 : BACK : GEOSURF=0.024066
WALL         =Ext_Wall_MFH150 : SURF=172 : AREA=      2.31 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.003351
WINDOW=W3_MFH150  : SURF=184 : AREA=      1.98 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.002873 : ESHADE=INPUT 1*Shd_1OG_West_N
WALL         =Ext_Wall_MFH150 : SURF=173 : AREA=      5.55 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.008052
WINDOW=W1_MFH150  : SURF=185 : AREA=       1.6 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.002321 : ESHADE=INPUT 1*Shd_1OG_West_W
WALL  =CBR001     : SURF=263 : LENGTH=       100 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
 REGIME
 GAIN        = Pers_1OG_West : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Eq_and_Licht_1OG_West : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Rad_1OG_West : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 INFILTRATION= Infil_Wohnung
 VENTILATION = Ventil_Wohnung
 COOLING     = Ideal_Cool
 HEATING     = Ideal_Heat
 CAPACITANCE = 375.804 : VOLUME= 313.17  : REFAREA= 109.5   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  2OG_Ost_Klein  /  A i r n o d e  2OG_Ost_Klein
*--------------------------------------------------------------------------------
ZONE 2OG_Ost_Klein
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 2OG_Ost_Klein
WALL         =Ext_Wall_MFH150 : SURF=186 : AREA=      6.35 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.01682
WINDOW=W2_MFH150  : SURF=195 : AREA=       0.8 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.002119 : ESHADE=INPUT 1*Shd_2OG_Ost_Klein_O
WALL         =Ext_roof_MFH150 : SURF=187 : AREA=     35.62 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =Int_Wall_MFH150 : SURF=188 : AREA=      8.58 : ADJACENT=2OG_Ost : ADJ_SURF=217 : FRONT : GEOSURF=0.022727
WALL         =Int_Wall_Stairc_MFH150 : SURF=189 : AREA=     6.578 : ADJACENT=Treppenhaus : ADJ_SURF=3 : BACK : GEOSURF=0.017424
WALL         =Int_Wall_MFH150 : SURF=190 : AREA=    22.594 : ADJACENT=2OG_West_Klein : ADJ_SURF=200 : FRONT : GEOSURF=0.059849
CEILING      =Int_floor_ACT_MFH150 : SURF=191 : AREA=     35.62 : ADJACENT=1OG_Ost_Klein : ADJ_SURF=116 : FRONT : GEOSURF=0.8 : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_2OG_Ost_Klein : NLOOP = 1 : MFLOWMIN = 16
WALL         =Ext_Wall_MFH150 : SURF=192 : AREA=     7.208 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.019093
WINDOW=W2_MFH150  : SURF=196 : AREA=       0.8 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002119 : ESHADE=INPUT 1*Shd_2OG_Ost_Klein_S
WALL         =Int_Wall_MFH150 : SURF=193 : AREA=    15.444 : ADJACENT=2OG_Ost : ADJ_SURF=211 : FRONT : GEOSURF=0.040909
WALL         =Ext_Wall_MFH150 : SURF=194 : AREA=      5.17 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.013695
WINDOW=W3_MFH150  : SURF=197 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.005245 : ESHADE=INPUT 1*Shd_2OG_Ost_Klein_S
WALL  =CBR001     : SURF=264 : LENGTH=       100 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
 REGIME
 GAIN        = Pers_2OG_Ost_Klein : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Eq_and_Licht_2OG_Ost_Klein : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Rad_2OG_Ost_Klein : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 INFILTRATION= Infil_Wohnung
 VENTILATION = Ventil_Wohnung
 COOLING     = Ideal_Cool
 HEATING     = Ideal_Heat
 CAPACITANCE = 122.248 : VOLUME= 101.873 : REFAREA= 35.62   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  2OG_West_Klein  /  A i r n o d e  2OG_West_Klein
*--------------------------------------------------------------------------------
ZONE 2OG_West_Klein
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 2OG_West_Klein
WALL         =Ext_roof_MFH150 : SURF=198 : AREA=      39.4 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =Ext_Wall_MFH150 : SURF=199 : AREA=     7.208 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.018132
WINDOW=W2_MFH150  : SURF=207 : AREA=       0.8 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002012 : ESHADE=INPUT 1*Shd_2OG_West_Klein_S
WALL         =Int_Wall_MFH150 : SURF=200 : AREA=    22.594 : ADJACENT=2OG_Ost_Klein : ADJ_SURF=190 : BACK : GEOSURF=0.056835
WALL         =Ext_Wall_MFH150 : SURF=201 : AREA=      6.35 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.015973
WINDOW=W2_MFH150  : SURF=208 : AREA=       0.8 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.002012 : ESHADE=INPUT 1*Shd_2OG_West_Klein_W
WALL         =Ext_Wall_MFH150 : SURF=202 : AREA=     7.172 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.018041
WINDOW=W3_MFH150  : SURF=209 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.004981 : ESHADE=INPUT 1*Shd_2OG_West_Klein_S
WALL         =Int_Wall_MFH150 : SURF=203 : AREA=     6.292 : ADJACENT=2OG_West : ADJ_SURF=240 : FRONT : GEOSURF=0.015827
CEILING      =Int_floor_ACT_MFH150 : SURF=204 : AREA=      39.4 : ADJACENT=1OG_West_Klein : ADJ_SURF=135 : FRONT : GEOSURF=0.8 : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_2OG_West_Klein : NLOOP = 1 : MFLOWMIN = 16
WALL         =Int_Wall_Stairc_MFH150 : SURF=205 : AREA=    10.868 : ADJACENT=Treppenhaus : ADJ_SURF=11 : BACK : GEOSURF=0.027338
WALL         =Int_Wall_MFH150 : SURF=206 : AREA=    15.444 : ADJACENT=2OG_West : ADJ_SURF=242 : FRONT : GEOSURF=0.038849
WALL  =CBR001     : SURF=265 : LENGTH=       100 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
 REGIME
 GAIN        = Pers_2OG_West_Klein : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Eq_and_Licht_2OG_West_Klein : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Rad_2OG_West_Klein : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 INFILTRATION= Infil_Wohnung
 VENTILATION = Ventil_Wohnung
 COOLING     = Ideal_Cool
 HEATING     = Ideal_Heat
 CAPACITANCE = 135.221 : VOLUME= 112.684 : REFAREA= 39.4    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  2OG_Ost  /  A i r n o d e  2OG_Ost
*--------------------------------------------------------------------------------
ZONE 2OG_Ost
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 2OG_Ost
WALL         =Ext_Wall_MFH150 : SURF=210 : AREA=      6.98 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.009351
WINDOW=W1_MFH150  : SURF=222 : AREA=       1.6 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.002143 : ESHADE=INPUT 1*Shd_2OG_Ost_O
WALL         =Int_Wall_MFH150 : SURF=211 : AREA=    15.444 : ADJACENT=2OG_Ost_Klein : ADJ_SURF=193 : BACK : GEOSURF=0.02069
WALL         =Int_Wall_Stairc_MFH150 : SURF=212 : AREA=    16.588 : ADJACENT=Treppenhaus : ADJ_SURF=12 : BACK : GEOSURF=0.022222
WALL         =Ext_Wall_MFH150 : SURF=213 : AREA=      5.72 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.007663
WALL         =Ext_Wall_MFH150 : SURF=214 : AREA=    10.868 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.014559
WALL         =Ext_roof_MFH150 : SURF=215 : AREA=    132.14 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =Ext_Wall_MFH150 : SURF=216 : AREA=    21.954 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.029411
WINDOW=W2_MFH150  : SURF=223 : AREA=       0.8 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.001072 : ESHADE=INPUT 1*Shd_2OG_Ost_S
WINDOW=W3_MFH150  : SURF=224 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002653 : ESHADE=INPUT 1*Shd_2OG_Ost_S
WINDOW=W1_MFH150  : SURF=225 : AREA=       1.6 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002143 : ESHADE=INPUT 1*Shd_2OG_Ost_S
WINDOW=W3_MFH150  : SURF=226 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002653 : ESHADE=INPUT 1*Shd_2OG_Ost_S
WALL         =Int_Wall_MFH150 : SURF=217 : AREA=      8.58 : ADJACENT=2OG_Ost_Klein : ADJ_SURF=188 : BACK : GEOSURF=0.011494
WALL         =Ext_Wall_MFH150 : SURF=218 : AREA=    12.414 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.01663
WINDOW=W1_MFH150  : SURF=227 : AREA=       1.6 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.002143 : ESHADE=INPUT 1*Shd_2OG_Ost_O
WALL         =Ext_Wall_MFH150 : SURF=219 : AREA=    29.346 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.839313
WINDOW=W2_MFH150  : SURF=228 : AREA=       0.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.001072 : ESHADE=INPUT 1*Shd_2OG_Ost_N
WINDOW=W2_MFH150  : SURF=229 : AREA=       0.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.001072 : ESHADE=INPUT 1*Shd_2OG_Ost_N
WINDOW=W2_MFH150  : SURF=230 : AREA=       0.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.001072 : ESHADE=INPUT 1*Shd_2OG_Ost_N
WALL         =Ext_Wall_MFH150 : SURF=220 : AREA=     7.458 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.009991
WINDOW=W3_MFH150  : SURF=231 : AREA=      1.98 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.002653 : ESHADE=INPUT 1*Shd_2OG_Ost_O
FLOOR        =Int_floor_ACT_MFH150 : SURF=221 : AREA=    132.14 : ADJACENT=1OG_Ost : ADJ_SURF=145 : FRONT : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_2OG_Ost : NLOOP = 1 : MFLOWMIN = 16
WALL  =CBR001     : SURF=266 : LENGTH=       100 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
 REGIME
 GAIN        = Pers_2OG_Ost : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Eq_and_Licht_2OG_Ost : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Rad_2OG_Ost : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 INFILTRATION= Infil_Wohnung
 VENTILATION = Ventil_Wohnung
 COOLING     = Ideal_Cool
 HEATING     = Ideal_Heat
 CAPACITANCE = 453.504 : VOLUME= 377.92  : REFAREA= 132.14  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  2OG_West  /  A i r n o d e  2OG_West
*--------------------------------------------------------------------------------
ZONE 2OG_West
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 2OG_West
WALL         =Ext_Wall_MFH150 : SURF=232 : AREA=    30.204 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.043819
WINDOW=W2_MFH150  : SURF=244 : AREA=       0.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.001161 : ESHADE=INPUT 1*Shd_2OG_West_N
WINDOW=W2_MFH150  : SURF=245 : AREA=       0.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.001161 : ESHADE=INPUT 1*Shd_2OG_West_N
WINDOW=W2_MFH150  : SURF=246 : AREA=       0.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.001161 : ESHADE=INPUT 1*Shd_2OG_West_N
WALL         =Ext_Wall_MFH150 : SURF=233 : AREA=      2.31 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.003351
WINDOW=W3_MFH150  : SURF=247 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002873 : ESHADE=INPUT 1*Shd_2OG_West_S
WALL         =Ext_roof_MFH150 : SURF=234 : AREA=     109.5 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =Ext_Wall_MFH150 : SURF=235 : AREA=    10.032 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.014555
WINDOW=W3_MFH150  : SURF=248 : AREA=      1.98 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.002873 : ESHADE=INPUT 1*Shd_2OG_West_W
FLOOR        =Int_floor_ACT_MFH150 : SURF=236 : AREA=     109.5 : ADJACENT=1OG_West : ADJ_SURF=170 : FRONT : GEOSURF=0.8 : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_2OG_West : NLOOP = 1 : MFLOWMIN = 16
WALL         =Ext_Wall_MFH150 : SURF=237 : AREA=     11.27 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.016351
WINDOW=W1_MFH150  : SURF=249 : AREA=       1.6 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.002321 : ESHADE=INPUT 1*Shd_2OG_West_W
WALL         =Int_Wall_Stairc_MFH150 : SURF=238 : AREA=    16.588 : ADJACENT=Treppenhaus : ADJ_SURF=1 : BACK : GEOSURF=0.024066
WALL         =Ext_Wall_MFH150 : SURF=239 : AREA=    19.952 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.028947
WINDOW=W3_MFH150  : SURF=250 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002873 : ESHADE=INPUT 1*Shd_2OG_West_S
WINDOW=W1_MFH150  : SURF=251 : AREA=       1.6 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002321 : ESHADE=INPUT 1*Shd_2OG_West_S
WINDOW=W2_MFH150  : SURF=252 : AREA=       0.8 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.001161 : ESHADE=INPUT 1*Shd_2OG_West_S
WINDOW=W3_MFH150  : SURF=253 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002873 : ESHADE=INPUT 1*Shd_2OG_West_S
WALL         =Int_Wall_MFH150 : SURF=240 : AREA=     6.292 : ADJACENT=2OG_West_Klein : ADJ_SURF=203 : BACK : GEOSURF=0.009129
WALL         =Ext_Wall_MFH150 : SURF=241 : AREA=      5.55 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.008052
WINDOW=W1_MFH150  : SURF=254 : AREA=       1.6 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.002321 : ESHADE=INPUT 1*Shd_2OG_West_W
WALL         =Int_Wall_MFH150 : SURF=242 : AREA=    15.444 : ADJACENT=2OG_West_Klein : ADJ_SURF=206 : BACK : GEOSURF=0.022407
WALL         =Ext_Wall_MFH150 : SURF=243 : AREA=      2.31 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.003351
WINDOW=W3_MFH150  : SURF=255 : AREA=      1.98 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.002873 : ESHADE=INPUT 1*Shd_2OG_West_N
WALL  =CBR001     : SURF=267 : LENGTH=       100 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
 REGIME
 GAIN        = Pers_2OG_West : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Eq_and_Licht_2OG_West : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Rad_2OG_West : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 INFILTRATION= Infil_Wohnung
 VENTILATION = Ventil_Wohnung
 COOLING     = Ideal_Cool
 HEATING     = Ideal_Heat
 CAPACITANCE = 375.804 : VOLUME= 313.17  : REFAREA= 109.5   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  O u t p u t s
*--------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=1.000
 AIRNODES = Treppenhaus 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = UG 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = EG_Ost_Klein 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = EG_West_Klein 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = EG_Ost 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = EG_West 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = 1OG_Ost_Klein 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = 1OG_West_Klein 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = 1OG_Ost 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = 1OG_West 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = 2OG_Ost_Klein 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = 2OG_West_Klein 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = 2OG_Ost 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = 2OG_West 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = EG_Ost_Klein EG_West_Klein EG_Ost EG_West 1OG_Ost_Klein 1OG_West_Klein 1OG_Ost 1OG_West 2OG_Ost_Klein 2OG_West_Klein 2OG_Ost 2OG_West 
 NTYPES =   9 : RELHUM - relativ humidity of airnode air
 AIRNODES = Treppenhaus UG EG_Ost_Klein EG_West_Klein EG_Ost EG_West 1OG_Ost_Klein 1OG_West_Klein 1OG_Ost 1OG_West 2OG_Ost_Klein 2OG_West_Klein 2OG_Ost 2OG_West 
 NTYPES = 952 : B4_QHEAT - BAL 4: power of ideal heating (convective+radiative)
        = 953 : B4_QCOOL - BAL 4: power of ideal cooling
        = 954 : B4_QINF - BAL 4: infiltration gains
        = 955 : B4_QVENT - BAL 4: ventilation gains
        = 957 : B4_QTRANS - BAL 4: transmission into the wall from inner surface node
        = 958 : B4_QGINT - BAL 4: internal gains (convective+radiative)
        = 960 : B4_QSOL - BAL 4: absorbed solar gains on all inside surfaces of zone
 AIRNODES = Treppenhaus UG EG_Ost_Klein EG_West_Klein EG_Ost EG_West 1OG_Ost_Klein 1OG_West_Klein 1OG_Ost 1OG_West 2OG_Ost_Klein 2OG_West_Klein 2OG_Ost 2OG_West 
 NTYPES = 961 : B4_QSOLAIR - BAL 4: Solar radiation entering all windows of zone which is immediately transformed in a convective heat flow rate for the internal air      [kJ/hr]
 AIRNODES = EG_Ost 
 NTYPES =  58 : SURF = 74,  : TOFL - fluid outlet temperature of active layer
 AIRNODES = EG_West 
 NTYPES =  58 : SURF = 102,  : TOFL - fluid outlet temperature of active layer
 AIRNODES = EG_Ost_Klein 
 NTYPES =  58 : SURF = 54,  : TOFL - fluid outlet temperature of active layer
 AIRNODES = EG_West_Klein 
 NTYPES =  58 : SURF = 58,  : TOFL - fluid outlet temperature of active layer
 AIRNODES = 1OG_Ost 
 NTYPES =  58 : SURF = 143,  : TOFL - fluid outlet temperature of active layer
 AIRNODES = 1OG_West 
 NTYPES =  58 : SURF = 166,  : TOFL - fluid outlet temperature of active layer
 AIRNODES = 1OG_Ost_Klein 
 NTYPES =  58 : SURF = 124,  : TOFL - fluid outlet temperature of active layer
 AIRNODES = 1OG_West_Klein 
 NTYPES =  58 : SURF = 134,  : TOFL - fluid outlet temperature of active layer
 AIRNODES = 2OG_Ost 
 NTYPES =  58 : SURF = 221,  : TOFL - fluid outlet temperature of active layer
 AIRNODES = 2OG_West 
 NTYPES =  58 : SURF = 236,  : TOFL - fluid outlet temperature of active layer
 AIRNODES = 2OG_Ost_Klein 
 NTYPES =  58 : SURF = 191,  : TOFL - fluid outlet temperature of active layer
 AIRNODES = 2OG_West_Klein 
 NTYPES =  58 : SURF = 204,  : TOFL - fluid outlet temperature of active layer
 AIRNODES = EG_Ost 
 NTYPES =  59 : SURF = 74,  : QALFL - energy input by fluid of active layer
 AIRNODES = EG_West 
 NTYPES =  59 : SURF = 102,  : QALFL - energy input by fluid of active layer
 AIRNODES = EG_Ost_Klein 
 NTYPES =  59 : SURF = 54,  : QALFL - energy input by fluid of active layer
 AIRNODES = EG_West_Klein 
 NTYPES =  59 : SURF = 58,  : QALFL - energy input by fluid of active layer
 AIRNODES = 1OG_Ost 
 NTYPES =  59 : SURF = 143,  : QALFL - energy input by fluid of active layer
 AIRNODES = 1OG_West 
 NTYPES =  59 : SURF = 166,  : QALFL - energy input by fluid of active layer
 AIRNODES = 1OG_Ost_Klein 
 NTYPES =  59 : SURF = 124,  : QALFL - energy input by fluid of active layer
 AIRNODES = 1OG_West_Klein 
 NTYPES =  59 : SURF = 134,  : QALFL - energy input by fluid of active layer
 AIRNODES = 2OG_Ost 
 NTYPES =  59 : SURF = 221,  : QALFL - energy input by fluid of active layer
 AIRNODES = 2OG_West 
 NTYPES =  59 : SURF = 236,  : QALFL - energy input by fluid of active layer
 AIRNODES = 2OG_Ost_Klein 
 NTYPES =  59 : SURF = 191,  : QALFL - energy input by fluid of active layer
 AIRNODES = 2OG_West_Klein 
 NTYPES =  59 : SURF = 204,  : QALFL - energy input by fluid of active layer
*--------------------------------------------------------------------------------
*  E n d
*--------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
BERKELEY LAB WINDOW v7.7.10.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : MFH90
Window ID   : 2
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Xenon      5.0 0.00516  1.723  2.132  7.414  5.858 -0.0207  0.654 0.00009
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.506 0.506 0.500 0.495 0.488 0.470 0.418 0.311 0.156 0.000 0.433
Abs1  0.207 0.208 0.211 0.213 0.212 0.212 0.214 0.210 0.166 0.000 0.207
Abs2  0.114 0.115 0.116 0.117 0.115 0.113 0.107 0.091 0.055 0.000 0.106
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.173 0.172 0.173 0.176 0.184 0.205 0.261 0.388 0.623 1.000 0.243
Rbsol 0.160 0.159 0.160 0.164 0.172 0.193 0.250 0.378 0.618 1.000 0.232
Tvis  0.692 0.692 0.684 0.677 0.668 0.643 0.573 0.427 0.215 0.000 0.593
Rfvis 0.193 0.192 0.193 0.197 0.205 0.228 0.288 0.420 0.653 1.000 0.267
Rbvis 0.184 0.183 0.184 0.187 0.196 0.219 0.279 0.413 0.649 1.000 0.259
SHGC  0.619 0.619 0.615 0.610 0.603 0.582 0.526 0.405 0.216 0.000 0.540
Tvis_daylight: 0.65
Layer ID#         9739     9739        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.160    0.160        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      3.8      3.8        0        0        0        0
Cond(W/m2-K     ) 259.7    259.7        0        0        0        0
Spectral File 4_EnTech.VRD 4_EnTech.VRD         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  0.64  6.78  1.09 1.09  1.13 1.13  1.16 1.16  1.21 1.21
0        6.71  30.84  0.61  6.86  1.37 1.37  1.41 1.41  1.46 1.46  1.53 1.53
783        0.00   4.00  0.75  7.38  1.09 1.09  1.13 1.13  1.16 1.16  1.21 1.21
783        6.71  30.84  0.63  6.71  1.37 1.37  1.41 1.41  1.46 1.46  1.53 1.53
BERKELEY LAB WINDOW v7.7.10.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : Neubau_MuKEn
Window ID   : 3
Tilt        : 90.0
Glazings    : 3
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air (10%) 14.0 0.01706  5.392  2.066  6.311  1.733 -0.0061  0.676 -0.0001
2 Air (10%) 14.0 0.01706  5.392  2.066  6.311  1.733 -0.0061  0.676 -0.0001
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.366 0.372 0.358 0.342 0.324 0.294 0.231 0.135 0.044 0.000 0.273
Abs1  0.131 0.133 0.142 0.150 0.154 0.162 0.186 0.219 0.204 0.001 0.166
Abs2  0.075 0.076 0.082 0.087 0.088 0.092 0.101 0.107 0.078 0.000 0.090
Abs3  0.047 0.049 0.053 0.055 0.055 0.056 0.057 0.050 0.026 0.000 0.052
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.381 0.370 0.365 0.367 0.379 0.397 0.424 0.489 0.648 0.999 0.409
Rbsol 0.297 0.286 0.281 0.283 0.296 0.316 0.347 0.421 0.602 0.999 0.332
Tvis  0.716 0.729 0.702 0.669 0.634 0.572 0.449 0.259 0.082 0.000 0.533
Rfvis 0.095 0.076 0.070 0.076 0.099 0.133 0.187 0.297 0.529 0.999 0.157
Rbvis 0.120 0.102 0.096 0.101 0.122 0.155 0.205 0.311 0.536 0.999 0.178
SHGC  0.452 0.460 0.453 0.441 0.425 0.397 0.342 0.244 0.116 0.000 0.372
Tvis_daylight: 0.50
Layer ID#        21495    21495    21495        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.050    0.050    0.050        0        0        0
Emis B           0.846    0.846    0.846        0        0        0
Thickness(mm)      6.4      6.4      6.4        0        0        0
Cond(W/m2-K     ) 128.4    128.4    128.4        0        0        0
Spectral File PLANITHERM X PLANITHERM X PLANITHERM X         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  0.20  6.60  0.60 0.60  0.59 0.59  0.60 0.60  0.62 0.62
0        6.71  30.84  0.19  6.65  0.70 0.70  0.67 0.67  0.69 0.69  0.71 0.71
783        0.00   4.00  0.23  7.25  0.60 0.60  0.59 0.59  0.60 0.60  0.62 0.62
783        6.71  30.84  0.20  6.88  0.70 0.70  0.67 0.67  0.69 0.69  0.71 0.71
BERKELEY LAB WINDOW v7.7.10.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : MFH150
Window ID   : 4
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Krypton    4.5 0.00866  2.826  2.346  7.777  3.739 -0.0132  0.672 0.00003
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.778 0.778 0.777 0.772 0.760 0.731 0.661 0.512 0.260 0.000 0.679
Abs1  0.047 0.047 0.047 0.048 0.050 0.051 0.053 0.054 0.052 0.000 0.050
Abs2  0.023 0.023 0.023 0.024 0.024 0.025 0.024 0.022 0.017 0.000 0.023
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.152 0.152 0.153 0.156 0.166 0.193 0.262 0.411 0.671 1.000 0.237
Rbsol 0.153 0.152 0.153 0.156 0.166 0.193 0.262 0.411 0.671 1.000 0.237
Tvis  0.828 0.828 0.827 0.824 0.813 0.783 0.711 0.554 0.287 0.000 0.728
Rfvis 0.163 0.163 0.163 0.167 0.177 0.207 0.278 0.435 0.701 1.000 0.252
Rbvis 0.159 0.163 0.163 0.167 0.177 0.207 0.278 0.435 0.701 1.000 0.252
SHGC  0.799 0.799 0.798 0.794 0.783 0.754 0.684 0.534 0.278 0.000 0.702
Tvis_daylight: 0.82
Layer ID#         2760     2760        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.902    0.902        0        0        0        0
Thickness(mm)      3.4      3.4        0        0        0        0
Cond(W/m2-K     ) 283.2    283.2        0        0        0        0
Spectral File SAS_Clear.mm SAS_Clear.mm         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  7.34  2.18 2.18  2.33 2.33  2.41 2.41  2.58 2.58
0        6.71  30.84  3.23  7.41  2.78 2.78  2.93 2.93  3.02 3.02  3.26 3.26
783        0.00   4.00  3.48  7.24  2.18 2.18  2.33 2.33  2.41 2.41  2.58 2.58
783        6.71  30.84  3.25  7.37  2.78 2.78  2.93 2.93  3.02 3.02  3.26 3.26
BERKELEY LAB WINDOW v7.7.10.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : Neubau_MinergieP
Window ID   : 5
Tilt        : 90.0
Glazings    : 3
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Xenon      5.0 0.00516  1.723  2.132  7.414  5.858 -0.0207  0.654 0.00009
2 Xenon      5.0 0.00516  1.723  2.132  7.414  5.858 -0.0207  0.654 0.00009
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.384 0.384 0.377 0.371 0.364 0.345 0.293 0.195 0.082 0.000 0.314
Abs1  0.204 0.205 0.207 0.209 0.209 0.209 0.212 0.209 0.164 0.000 0.204
Abs2  0.116 0.117 0.118 0.119 0.118 0.117 0.114 0.104 0.070 0.000 0.112
Abs3  0.070 0.070 0.071 0.071 0.070 0.068 0.062 0.049 0.026 0.000 0.063
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.226 0.225 0.226 0.229 0.238 0.261 0.319 0.443 0.659 1.000 0.296
Rbsol 0.262 0.261 0.262 0.265 0.274 0.296 0.353 0.472 0.678 1.000 0.330
Tvis  0.655 0.655 0.644 0.634 0.622 0.589 0.500 0.334 0.140 0.000 0.537
Rfvis 0.208 0.206 0.208 0.212 0.223 0.252 0.323 0.465 0.686 1.000 0.291
Rbvis 0.178 0.176 0.178 0.182 0.194 0.224 0.299 0.447 0.677 1.000 0.266
SHGC  0.497 0.497 0.493 0.487 0.479 0.457 0.399 0.286 0.137 0.000 0.420
Tvis_daylight: 0.52
Layer ID#         2193     2193     2193        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.840    0.840    0.840        0        0        0
Emis B           0.068    0.068    0.068        0        0        0
Thickness(mm)      4.8      4.8      4.8        0        0        0
Cond(W/m2-K     ) 210.5    210.5    210.5        0        0        0
Spectral File LoE180-5.CIG LoE180-5.CIG LoE180-5.CIG         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.22  2.55  0.50 0.50  0.49 0.49  0.49 0.49  0.54 0.54
0        6.71  30.84  3.18  2.58  0.52 0.52  0.51 0.51  0.51 0.51  0.57 0.57
783        0.00   4.00  3.77  3.29  0.50 0.50  0.49 0.49  0.49 0.49  0.54 0.54
783        6.71  30.84  3.31  3.14  0.52 0.52  0.51 0.51  0.51 0.51  0.57 0.57
WINDOW 4.1  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : DOE-2 WINDOW LIB
Desc        : FL3+A6+FL3
Window ID   : 2001
Tilt        : 90.0
Glazings    : 2
Frame       :  7 Nothing               0.010
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1200.0 mm
Total Width : 2000.0 mm
Glass Height: 1200.0 mm
Glass Width : 2000.0 mm
Mullion     : None
Gap        Thick   Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air        6.0 0.02410  7.600  1.730 10.000  1.290 -0.0044  0.720 0.00180
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.741 0.740 0.737 0.731 0.717 0.685 0.615 0.469 0.225 0.000 0.637
Abs1  0.068 0.069 0.070 0.072 0.075 0.080 0.086 0.094 0.101 0.000 0.079
Abs2  0.055 0.056 0.057 0.058 0.060 0.061 0.061 0.056 0.043 0.000 0.057
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.136 0.136 0.136 0.138 0.148 0.174 0.239 0.381 0.631 1.000 0.216
Rbsol 0.136 0.136 0.136 0.138 0.148 0.174 0.239 0.381 0.631 1.000 0.216
Tvis  0.819 0.819 0.818 0.814 0.802 0.771 0.698 0.541 0.275 0.000 0.717
Rfvis 0.149 0.149 0.150 0.153 0.163 0.192 0.264 0.419 0.685 1.000 0.238
Rbvis 0.149 0.149 0.150 0.153 0.163 0.192 0.264 0.419 0.685 1.000 0.238
SHGC  0.782 0.781 0.779 0.774 0.762 0.731 0.661 0.514 0.264 0.000 0.681
Tvis_daylight: 0.819
Layer ID#         8000     8000        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      3.0      3.0        0        0        0        0
Cond(W/m2-C     ) 300.0    300.0        0        0        0        0
Spectral File     None     None     None     None     None     None
Overall and Center of Glass Ig U-values (W/m2-C)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-C)
0        0.00  12.25  3.31  7.97  2.99 2.99  3.03 3.03  3.09 3.09  3.35 3.35
0        6.71  25.47  3.26  8.01  3.27 3.27  3.30 3.30  3.35 3.35  3.66 3.66
783        0.00  12.25  3.39  7.77  3.00 3.00  3.09 3.09  3.30 3.30  3.47 3.47
783        6.71  25.47  3.30  7.87  3.28 3.28  3.29 3.29  3.57 3.57  3.77 3.77
Window 5.2  v5.2.17  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : DOE-2 WINDOW LIB
Desc        : ASH140 DBLE - MOD
Window ID   : 6001
Tilt        : 90.0
Glazings    : 2
Frame       :  2 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       13.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.747 0.747 0.745 0.740 0.730 0.707 0.652 0.517 0.263 0.000 0.652
Abs1  0.064 0.065 0.066 0.068 0.071 0.075 0.080 0.086 0.094 0.000 0.080
Abs2  0.052 0.053 0.053 0.055 0.057 0.058 0.059 0.054 0.041 0.000 0.059
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
Rbsol 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
Tvis  0.747 0.747 0.745 0.740 0.730 0.707 0.652 0.517 0.263 0.000 0.652
Rfvis 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
Rbvis 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
SHGC  0.789 0.789 0.787 0.782 0.769 0.739 0.668 0.519 0.267 0.000 0.688
Tvis_daylight: 0.747
Layer ID#         9991     9991        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      3.2      3.2        0        0        0        0
Cond(W/m2-K     ) 333.9    333.9        0        0        0        0
Spectral File         None         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  2.43  2.12 2.12  2.24 2.24  2.32 2.32  2.49 2.49
0        6.71  30.84  3.23  2.58  2.72 2.72  2.80 2.80  2.89 2.89  3.13 3.13
783        0.00   4.00  3.52  2.03  2.12 2.12  2.24 2.24  2.32 2.32  2.49 2.49
783        6.71  30.84  3.27  2.39  2.72 2.72  2.80 2.80  2.89 2.89  3.13 3.13
*** END OF LIBRARY ***
************************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis-daylight
************************************************************************************************************
     2   MFH90                                    3.8/5/3.8        1.46  0.619  0.506  0.173  0.65
     3   Neubau_MuKEn                             6.4/14/6.4/14/6.4  0.69  0.452  0.366  0.381  0.5
     4   MFH150                                   3.4/4.5/3.4      3.02  0.799  0.778  0.152  0.82
     5   Neubau_MinergieP                         4.8/5/4.8/5/4.8  0.51  0.497  0.384  0.226  0.52
  2001   FL3+A6+FL3                               3/6/3            3.35  0.782  0.741  0.136  0.819
  6001   ASH140 DBLE - MOD                        3.2/13/3.2       2.89  0.789  0.747  0.136  0.747
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 11.400000000000 11.200000000000 11.550000000000
vertex 2 11.400000000000 11.200000000000 8.690000000000
vertex 3 11.400000000000 5.400000000000 8.690000000000
vertex 4 11.400000000000 5.400000000000 11.550000000000
vertex 5 17.500000000000 11.200000000000 0.000000000000
vertex 6 17.500000000000 5.400000000000 0.000000000000
vertex 7 11.400000000000 5.400000000000 0.000000000000
vertex 8 11.400000000000 11.200000000000 0.000000000000
vertex 9 15.200000000000 5.400000000000 8.690000000000
vertex 10 15.200000000000 5.400000000000 11.550000000000
vertex 11 17.500000000000 5.400000000000 11.550000000000
vertex 12 17.500000000000 5.400000000000 8.690000000000
vertex 13 17.500000000000 11.200000000000 8.690000000000
vertex 14 17.500000000000 11.200000000000 11.550000000000
vertex 15 17.500000000000 5.400000000000 5.830000000000
vertex 16 17.500000000000 5.400000000000 2.970000000000
vertex 17 17.500000000000 11.200000000000 2.970000000000
vertex 18 17.500000000000 11.200000000000 5.830000000000
vertex 19 11.400000000000 11.200000000000 5.830000000000
vertex 20 11.400000000000 11.200000000000 2.970000000000
vertex 21 11.400000000000 5.400000000000 2.970000000000
vertex 22 11.400000000000 5.400000000000 5.830000000000
vertex 23 15.200000000000 5.400000000000 5.830000000000
vertex 24 15.150000000000 11.200000000000 4.980000000000
vertex 25 15.150000000000 11.200000000000 2.980000000000
vertex 26 14.350000000000 11.200000000000 2.980000000000
vertex 27 14.350000000000 11.200000000000 4.980000000000
vertex 28 15.200000000000 5.400000000000 2.970000000000
vertex 29 28.600000000000 7.900000000000 2.970000000000
vertex 30 28.600000000000 7.900000000000 0.000000000000
vertex 31 28.600000000000 11.200000000000 0.000000000000
vertex 32 28.600000000000 11.200000000000 2.970000000000
vertex 33 30.400000000000 3.000000000000 2.970000000000
vertex 34 30.400000000000 3.000000000000 0.000000000000
vertex 35 32.400000000000 3.000000000000 0.000000000000
vertex 36 32.400000000000 3.000000000000 2.970000000000
vertex 37 9.200000000000 5.400000000000 2.970000000000
vertex 38 9.200000000000 0.000000000000 2.970000000000
vertex 39 12.400000000000 0.000000000000 2.970000000000
vertex 40 12.400000000000 -2.500000000000 2.970000000000
vertex 41 15.200000000000 -2.500000000000 2.970000000000
vertex 42 0.000000000000 6.700000000000 2.970000000000
vertex 43 0.000000000000 6.700000000000 0.000000000000
vertex 44 1.500000000000 6.700000000000 0.000000000000
vertex 45 1.500000000000 6.700000000000 2.970000000000
vertex 46 1.500000000000 2.500000000000 2.970000000000
vertex 47 1.500000000000 2.500000000000 0.000000000000
vertex 48 0.000000000000 2.500000000000 0.000000000000
vertex 49 0.000000000000 2.500000000000 2.970000000000
vertex 50 0.000000000000 11.200000000000 2.970000000000
vertex 51 0.000000000000 0.000000000000 2.970000000000
vertex 52 32.400000000000 7.900000000000 0.000000000000
vertex 53 30.400000000000 0.000000000000 0.000000000000
vertex 54 18.000000000000 0.000000000000 0.000000000000
vertex 55 18.000000000000 -2.500000000000 0.000000000000
vertex 56 12.400000000000 -2.500000000000 0.000000000000
vertex 57 12.400000000000 0.000000000000 0.000000000000
vertex 58 0.000000000000 0.000000000000 0.000000000000
vertex 59 0.000000000000 11.200000000000 0.000000000000
vertex 60 18.000000000000 -2.500000000000 2.970000000000
vertex 61 18.000000000000 0.000000000000 2.970000000000
vertex 62 32.400000000000 7.900000000000 2.970000000000
vertex 63 20.500000000000 0.000000000000 2.970000000000
vertex 64 20.500000000000 5.400000000000 2.970000000000
vertex 65 30.400000000000 0.000000000000 2.970000000000
vertex 66 20.500000000000 5.400000000000 5.830000000000
vertex 67 20.500000000000 0.000000000000 5.830000000000
vertex 68 18.000000000000 0.000000000000 5.830000000000
vertex 69 18.980000000000 0.000000000000 5.180000000000
vertex 70 18.980000000000 0.000000000000 2.980000000000
vertex 71 19.880000000000 0.000000000000 2.980000000000
vertex 72 19.880000000000 0.000000000000 5.180000000000
vertex 73 15.200000000000 -2.500000000000 5.830000000000
vertex 74 18.000000000000 -2.500000000000 5.830000000000
vertex 75 16.150000000000 -2.500000000000 4.770000000000
vertex 76 16.150000000000 -2.500000000000 3.770000000000
vertex 77 16.950000000000 -2.500000000000 3.770000000000
vertex 78 16.950000000000 -2.500000000000 4.770000000000
vertex 79 18.000000000000 -1.500000000000 4.770000000000
vertex 80 18.000000000000 -1.500000000000 3.770000000000
vertex 81 18.000000000000 -0.700000000000 3.770000000000
vertex 82 18.000000000000 -0.700000000000 4.770000000000
vertex 83 9.200000000000 5.400000000000 5.830000000000
vertex 84 9.200000000000 0.000000000000 5.830000000000
vertex 85 12.400000000000 -2.500000000000 5.830000000000
vertex 86 13.450000000000 -2.500000000000 4.770000000000
vertex 87 13.450000000000 -2.500000000000 3.770000000000
vertex 88 14.250000000000 -2.500000000000 3.770000000000
vertex 89 14.250000000000 -2.500000000000 4.770000000000
vertex 90 12.400000000000 0.000000000000 5.830000000000
vertex 91 9.600000000000 0.000000000000 5.180000000000
vertex 92 9.600000000000 0.000000000000 2.980000000000
vertex 93 10.500000000000 0.000000000000 2.980000000000
vertex 94 10.500000000000 0.000000000000 5.180000000000
vertex 95 12.400000000000 -0.700000000000 4.770000000000
vertex 96 12.400000000000 -0.700000000000 3.770000000000
vertex 97 12.400000000000 -1.500000000000 3.770000000000
vertex 98 12.400000000000 -1.500000000000 4.770000000000
vertex 99 32.400000000000 7.900000000000 5.830000000000
vertex 100 28.600000000000 7.900000000000 5.830000000000
vertex 101 30.400000000000 0.000000000000 5.830000000000
vertex 102 28.730000000000 0.000000000000 4.770000000000
vertex 103 28.730000000000 0.000000000000 3.770000000000
vertex 104 29.530000000000 0.000000000000 3.770000000000
vertex 105 29.530000000000 0.000000000000 4.770000000000
vertex 106 22.300000000000 0.000000000000 4.770000000000
vertex 107 22.300000000000 0.000000000000 3.770000000000
vertex 108 23.900000000000 0.000000000000 3.770000000000
vertex 109 23.900000000000 0.000000000000 4.770000000000
vertex 110 24.680000000000 0.000000000000 5.180000000000
vertex 111 24.680000000000 0.000000000000 2.980000000000
vertex 112 25.580000000000 0.000000000000 2.980000000000
vertex 113 25.580000000000 0.000000000000 5.180000000000
vertex 114 26.450000000000 0.000000000000 5.180000000000
vertex 115 26.450000000000 0.000000000000 2.980000000000
vertex 116 27.350000000000 0.000000000000 2.980000000000
vertex 117 27.350000000000 0.000000000000 5.180000000000
vertex 118 32.400000000000 3.000000000000 5.830000000000
vertex 119 32.400000000000 4.500000000000 4.770000000000
vertex 120 32.400000000000 4.500000000000 3.770000000000
vertex 121 32.400000000000 6.100000000000 3.770000000000
vertex 122 32.400000000000 6.100000000000 4.770000000000
vertex 123 30.400000000000 3.000000000000 5.830000000000
vertex 124 28.600000000000 11.200000000000 5.830000000000
vertex 125 20.050000000000 11.200000000000 4.770000000000
vertex 126 20.050000000000 11.200000000000 3.770000000000
vertex 127 19.250000000000 11.200000000000 3.770000000000
vertex 128 19.250000000000 11.200000000000 4.770000000000
vertex 129 27.200000000000 11.200000000000 4.770000000000
vertex 130 27.200000000000 11.200000000000 3.770000000000
vertex 131 26.400000000000 11.200000000000 3.770000000000
vertex 132 26.400000000000 11.200000000000 4.770000000000
vertex 133 23.680000000000 11.200000000000 4.770000000000
vertex 134 23.680000000000 11.200000000000 3.770000000000
vertex 135 22.880000000000 11.200000000000 3.770000000000
vertex 136 22.880000000000 11.200000000000 4.770000000000
vertex 137 28.600000000000 8.700000000000 5.180000000000
vertex 138 28.600000000000 8.700000000000 2.980000000000
vertex 139 28.600000000000 9.600000000000 2.980000000000
vertex 140 28.600000000000 9.600000000000 5.180000000000
vertex 141 30.400000000000 1.000000000000 4.770000000000
vertex 142 30.400000000000 1.000000000000 3.770000000000
vertex 143 30.400000000000 2.600000000000 3.770000000000
vertex 144 30.400000000000 2.600000000000 4.770000000000
vertex 145 0.000000000000 11.200000000000 5.830000000000
vertex 146 0.000000000000 6.700000000000 5.830000000000
vertex 147 1.500000000000 6.700000000000 5.830000000000
vertex 148 1.500000000000 2.500000000000 5.830000000000
vertex 149 0.000000000000 2.500000000000 5.830000000000
vertex 150 0.000000000000 0.000000000000 5.830000000000
vertex 151 0.000000000000 9.600000000000 4.770000000000
vertex 152 0.000000000000 9.600000000000 3.770000000000
vertex 153 0.000000000000 8.000000000000 3.770000000000
vertex 154 0.000000000000 8.000000000000 4.770000000000
vertex 155 2.850000000000 11.200000000000 4.770000000000
vertex 156 2.850000000000 11.200000000000 3.770000000000
vertex 157 2.050000000000 11.200000000000 3.770000000000
vertex 158 2.050000000000 11.200000000000 4.770000000000
vertex 159 6.550000000000 11.200000000000 4.770000000000
vertex 160 6.550000000000 11.200000000000 3.770000000000
vertex 161 5.750000000000 11.200000000000 3.770000000000
vertex 162 5.750000000000 11.200000000000 4.770000000000
vertex 163 9.780000000000 11.200000000000 4.770000000000
vertex 164 9.780000000000 11.200000000000 3.770000000000
vertex 165 8.980000000000 11.200000000000 3.770000000000
vertex 166 8.980000000000 11.200000000000 4.770000000000
vertex 167 0.100000000000 6.700000000000 5.180000000000
vertex 168 0.100000000000 6.700000000000 2.980000000000
vertex 169 1.000000000000 6.700000000000 2.980000000000
vertex 170 1.000000000000 6.700000000000 5.180000000000
vertex 171 1.500000000000 4.900000000000 5.180000000000
vertex 172 1.500000000000 4.900000000000 2.980000000000
vertex 173 1.500000000000 4.000000000000 2.980000000000
vertex 174 1.500000000000 4.000000000000 5.180000000000
vertex 175 1.000000000000 2.500000000000 5.180000000000
vertex 176 1.000000000000 2.500000000000 2.980000000000
vertex 177 0.100000000000 2.500000000000 2.980000000000
vertex 178 0.100000000000 2.500000000000 5.180000000000
vertex 179 1.620000000000 0.000000000000 4.770000000000
vertex 180 1.620000000000 0.000000000000 3.770000000000
vertex 181 2.420000000000 0.000000000000 3.770000000000
vertex 182 2.420000000000 0.000000000000 4.770000000000
vertex 183 6.920000000000 0.000000000000 4.770000000000
vertex 184 6.920000000000 0.000000000000 3.770000000000
vertex 185 8.520000000000 0.000000000000 3.770000000000
vertex 186 8.520000000000 0.000000000000 4.770000000000
vertex 187 3.870000000000 0.000000000000 5.180000000000
vertex 188 3.870000000000 0.000000000000 2.980000000000
vertex 189 4.770000000000 0.000000000000 2.980000000000
vertex 190 4.770000000000 0.000000000000 5.180000000000
vertex 191 5.420000000000 0.000000000000 5.180000000000
vertex 192 5.420000000000 0.000000000000 2.980000000000
vertex 193 6.320000000000 0.000000000000 2.980000000000
vertex 194 6.320000000000 0.000000000000 5.180000000000
vertex 195 0.000000000000 2.050000000000 4.770000000000
vertex 196 0.000000000000 2.050000000000 3.770000000000
vertex 197 0.000000000000 0.450000000000 3.770000000000
vertex 198 0.000000000000 0.450000000000 4.770000000000
vertex 199 15.200000000000 -2.500000000000 8.690000000000
vertex 200 18.000000000000 -2.500000000000 8.690000000000
vertex 201 18.000000000000 0.000000000000 8.690000000000
vertex 202 20.500000000000 0.000000000000 8.690000000000
vertex 203 20.500000000000 5.400000000000 8.690000000000
vertex 204 16.150000000000 -2.500000000000 7.630000000000
vertex 205 16.150000000000 -2.500000000000 6.630000000000
vertex 206 16.950000000000 -2.500000000000 6.630000000000
vertex 207 16.950000000000 -2.500000000000 7.630000000000
vertex 208 18.980000000000 0.000000000000 8.040000000000
vertex 209 18.980000000000 0.000000000000 5.840000000000
vertex 210 19.880000000000 0.000000000000 5.840000000000
vertex 211 19.880000000000 0.000000000000 8.040000000000
vertex 212 18.000000000000 -1.500000000000 7.630000000000
vertex 213 18.000000000000 -1.500000000000 6.630000000000
vertex 214 18.000000000000 -0.700000000000 6.630000000000
vertex 215 18.000000000000 -0.700000000000 7.630000000000
vertex 216 9.200000000000 0.000000000000 8.690000000000
vertex 217 12.400000000000 0.000000000000 8.690000000000
vertex 218 9.600000000000 0.000000000000 8.040000000000
vertex 219 9.600000000000 0.000000000000 5.840000000000
vertex 220 10.500000000000 0.000000000000 5.840000000000
vertex 221 10.500000000000 0.000000000000 8.040000000000
vertex 222 9.200000000000 5.400000000000 8.690000000000
vertex 223 12.400000000000 -2.500000000000 8.690000000000
vertex 224 12.400000000000 -0.700000000000 7.630000000000
vertex 225 12.400000000000 -0.700000000000 6.630000000000
vertex 226 12.400000000000 -1.500000000000 6.630000000000
vertex 227 12.400000000000 -1.500000000000 7.630000000000
vertex 228 13.450000000000 -2.500000000000 7.630000000000
vertex 229 13.450000000000 -2.500000000000 6.630000000000
vertex 230 14.250000000000 -2.500000000000 6.630000000000
vertex 231 14.250000000000 -2.500000000000 7.630000000000
vertex 232 32.400000000000 7.900000000000 8.690000000000
vertex 233 28.600000000000 7.900000000000 8.690000000000
vertex 234 30.400000000000 3.000000000000 8.690000000000
vertex 235 32.400000000000 3.000000000000 8.690000000000
vertex 236 30.400000000000 0.000000000000 8.690000000000
vertex 237 28.600000000000 11.200000000000 8.690000000000
vertex 238 30.400000000000 1.000000000000 7.630000000000
vertex 239 30.400000000000 1.000000000000 6.630000000000
vertex 240 30.400000000000 2.600000000000 6.630000000000
vertex 241 30.400000000000 2.600000000000 7.630000000000
vertex 242 20.050000000000 11.200000000000 7.630000000000
vertex 243 20.050000000000 11.200000000000 6.630000000000
vertex 244 19.250000000000 11.200000000000 6.630000000000
vertex 245 19.250000000000 11.200000000000 7.630000000000
vertex 246 27.200000000000 11.200000000000 7.630000000000
vertex 247 27.200000000000 11.200000000000 6.630000000000
vertex 248 26.400000000000 11.200000000000 6.630000000000
vertex 249 26.400000000000 11.200000000000 7.630000000000
vertex 250 23.680000000000 11.200000000000 7.630000000000
vertex 251 23.680000000000 11.200000000000 6.630000000000
vertex 252 22.880000000000 11.200000000000 6.630000000000
vertex 253 22.880000000000 11.200000000000 7.630000000000
vertex 254 28.600000000000 8.700000000000 8.040000000000
vertex 255 28.600000000000 8.700000000000 5.840000000000
vertex 256 28.600000000000 9.600000000000 5.840000000000
vertex 257 28.600000000000 9.600000000000 8.040000000000
vertex 258 24.680000000000 0.000000000000 8.040000000000
vertex 259 24.680000000000 0.000000000000 5.840000000000
vertex 260 25.580000000000 0.000000000000 5.840000000000
vertex 261 25.580000000000 0.000000000000 8.040000000000
vertex 262 22.300000000000 0.000000000000 7.630000000000
vertex 263 22.300000000000 0.000000000000 6.630000000000
vertex 264 23.900000000000 0.000000000000 6.630000000000
vertex 265 23.900000000000 0.000000000000 7.630000000000
vertex 266 26.450000000000 0.000000000000 8.040000000000
vertex 267 26.450000000000 0.000000000000 5.840000000000
vertex 268 27.350000000000 0.000000000000 5.840000000000
vertex 269 27.350000000000 0.000000000000 8.040000000000
vertex 270 28.730000000000 0.000000000000 7.630000000000
vertex 271 28.730000000000 0.000000000000 6.630000000000
vertex 272 29.530000000000 0.000000000000 6.630000000000
vertex 273 29.530000000000 0.000000000000 7.630000000000
vertex 274 32.400000000000 4.500000000000 7.630000000000
vertex 275 32.400000000000 4.500000000000 6.630000000000
vertex 276 32.400000000000 6.100000000000 6.630000000000
vertex 277 32.400000000000 6.100000000000 7.630000000000
vertex 278 1.500000000000 6.700000000000 8.690000000000
vertex 279 1.500000000000 2.500000000000 8.690000000000
vertex 280 1.500000000000 4.900000000000 8.040000000000
vertex 281 1.500000000000 4.900000000000 5.840000000000
vertex 282 1.500000000000 4.000000000000 5.840000000000
vertex 283 1.500000000000 4.000000000000 8.040000000000
vertex 284 0.000000000000 11.200000000000 8.690000000000
vertex 285 0.000000000000 6.700000000000 8.690000000000
vertex 286 0.000000000000 9.600000000000 7.630000000000
vertex 287 0.000000000000 9.600000000000 6.630000000000
vertex 288 0.000000000000 8.000000000000 6.630000000000
vertex 289 0.000000000000 8.000000000000 7.630000000000
vertex 290 9.780000000000 11.200000000000 7.630000000000
vertex 291 9.780000000000 11.200000000000 6.630000000000
vertex 292 8.980000000000 11.200000000000 6.630000000000
vertex 293 8.980000000000 11.200000000000 7.630000000000
vertex 294 2.850000000000 11.200000000000 7.630000000000
vertex 295 2.850000000000 11.200000000000 6.630000000000
vertex 296 2.050000000000 11.200000000000 6.630000000000
vertex 297 2.050000000000 11.200000000000 7.630000000000
vertex 298 6.550000000000 11.200000000000 7.630000000000
vertex 299 6.550000000000 11.200000000000 6.630000000000
vertex 300 5.750000000000 11.200000000000 6.630000000000
vertex 301 5.750000000000 11.200000000000 7.630000000000
vertex 302 0.100000000000 6.700000000000 8.040000000000
vertex 303 0.100000000000 6.700000000000 5.840000000000
vertex 304 1.000000000000 6.700000000000 5.840000000000
vertex 305 1.000000000000 6.700000000000 8.040000000000
vertex 306 0.000000000000 0.000000000000 8.690000000000
vertex 307 1.620000000000 0.000000000000 7.630000000000
vertex 308 1.620000000000 0.000000000000 6.630000000000
vertex 309 2.420000000000 0.000000000000 6.630000000000
vertex 310 2.420000000000 0.000000000000 7.630000000000
vertex 311 5.420000000000 0.000000000000 8.040000000000
vertex 312 5.420000000000 0.000000000000 5.840000000000
vertex 313 6.320000000000 0.000000000000 5.840000000000
vertex 314 6.320000000000 0.000000000000 8.040000000000
vertex 315 6.920000000000 0.000000000000 7.630000000000
vertex 316 6.920000000000 0.000000000000 6.630000000000
vertex 317 8.520000000000 0.000000000000 6.630000000000
vertex 318 8.520000000000 0.000000000000 7.630000000000
vertex 319 3.870000000000 0.000000000000 8.040000000000
vertex 320 3.870000000000 0.000000000000 5.840000000000
vertex 321 4.770000000000 0.000000000000 5.840000000000
vertex 322 4.770000000000 0.000000000000 8.040000000000
vertex 323 0.000000000000 2.500000000000 8.690000000000
vertex 324 1.000000000000 2.500000000000 8.040000000000
vertex 325 1.000000000000 2.500000000000 5.840000000000
vertex 326 0.100000000000 2.500000000000 5.840000000000
vertex 327 0.100000000000 2.500000000000 8.040000000000
vertex 328 0.000000000000 2.050000000000 7.630000000000
vertex 329 0.000000000000 2.050000000000 6.630000000000
vertex 330 0.000000000000 0.450000000000 6.630000000000
vertex 331 0.000000000000 0.450000000000 7.630000000000
vertex 332 18.000000000000 -2.500000000000 11.550000000000
vertex 333 18.000000000000 0.000000000000 11.550000000000
vertex 334 18.000000000000 -1.500000000000 10.490000000000
vertex 335 18.000000000000 -1.500000000000 9.490000000000
vertex 336 18.000000000000 -0.700000000000 9.490000000000
vertex 337 18.000000000000 -0.700000000000 10.490000000000
vertex 338 15.200000000000 -2.500000000000 11.550000000000
vertex 339 20.500000000000 0.000000000000 11.550000000000
vertex 340 20.500000000000 5.400000000000 11.550000000000
vertex 341 16.150000000000 -2.500000000000 10.490000000000
vertex 342 16.150000000000 -2.500000000000 9.490000000000
vertex 343 16.950000000000 -2.500000000000 9.490000000000
vertex 344 16.950000000000 -2.500000000000 10.490000000000
vertex 345 18.980000000000 0.000000000000 10.900000000000
vertex 346 18.980000000000 0.000000000000 8.700000000000
vertex 347 19.880000000000 0.000000000000 8.700000000000
vertex 348 19.880000000000 0.000000000000 10.900000000000
vertex 349 9.200000000000 5.400000000000 11.550000000000
vertex 350 9.200000000000 0.000000000000 11.550000000000
vertex 351 12.400000000000 0.000000000000 11.550000000000
vertex 352 12.400000000000 -2.500000000000 11.550000000000
vertex 353 13.450000000000 -2.500000000000 10.490000000000
vertex 354 13.450000000000 -2.500000000000 9.490000000000
vertex 355 14.250000000000 -2.500000000000 9.490000000000
vertex 356 14.250000000000 -2.500000000000 10.490000000000
vertex 357 12.400000000000 -0.700000000000 10.490000000000
vertex 358 12.400000000000 -0.700000000000 9.490000000000
vertex 359 12.400000000000 -1.500000000000 9.490000000000
vertex 360 12.400000000000 -1.500000000000 10.490000000000
vertex 361 9.600000000000 0.000000000000 10.900000000000
vertex 362 9.600000000000 0.000000000000 8.700000000000
vertex 363 10.500000000000 0.000000000000 8.700000000000
vertex 364 10.500000000000 0.000000000000 10.900000000000
vertex 365 30.400000000000 0.000000000000 11.550000000000
vertex 366 30.400000000000 3.000000000000 11.550000000000
vertex 367 30.400000000000 1.000000000000 10.490000000000
vertex 368 30.400000000000 1.000000000000 9.490000000000
vertex 369 30.400000000000 2.600000000000 9.490000000000
vertex 370 30.400000000000 2.600000000000 10.490000000000
vertex 371 32.400000000000 3.000000000000 11.550000000000
vertex 372 32.400000000000 7.900000000000 11.550000000000
vertex 373 28.600000000000 7.900000000000 11.550000000000
vertex 374 28.600000000000 11.200000000000 11.550000000000
vertex 375 28.730000000000 0.000000000000 10.490000000000
vertex 376 28.730000000000 0.000000000000 9.490000000000
vertex 377 29.530000000000 0.000000000000 9.490000000000
vertex 378 29.530000000000 0.000000000000 10.490000000000
vertex 379 24.680000000000 0.000000000000 10.900000000000
vertex 380 24.680000000000 0.000000000000 8.700000000000
vertex 381 25.580000000000 0.000000000000 8.700000000000
vertex 382 25.580000000000 0.000000000000 10.900000000000
vertex 383 22.300000000000 0.000000000000 10.490000000000
vertex 384 22.300000000000 0.000000000000 9.490000000000
vertex 385 23.900000000000 0.000000000000 9.490000000000
vertex 386 23.900000000000 0.000000000000 10.490000000000
vertex 387 26.450000000000 0.000000000000 10.900000000000
vertex 388 26.450000000000 0.000000000000 8.700000000000
vertex 389 27.350000000000 0.000000000000 8.700000000000
vertex 390 27.350000000000 0.000000000000 10.900000000000
vertex 391 32.400000000000 4.500000000000 10.490000000000
vertex 392 32.400000000000 4.500000000000 9.490000000000
vertex 393 32.400000000000 6.100000000000 9.490000000000
vertex 394 32.400000000000 6.100000000000 10.490000000000
vertex 395 23.680000000000 11.200000000000 10.490000000000
vertex 396 23.680000000000 11.200000000000 9.490000000000
vertex 397 22.880000000000 11.200000000000 9.490000000000
vertex 398 22.880000000000 11.200000000000 10.490000000000
vertex 399 27.200000000000 11.200000000000 10.490000000000
vertex 400 27.200000000000 11.200000000000 9.490000000000
vertex 401 26.400000000000 11.200000000000 9.490000000000
vertex 402 26.400000000000 11.200000000000 10.490000000000
vertex 403 20.050000000000 11.200000000000 10.490000000000
vertex 404 20.050000000000 11.200000000000 9.490000000000
vertex 405 19.250000000000 11.200000000000 9.490000000000
vertex 406 19.250000000000 11.200000000000 10.490000000000
vertex 407 28.600000000000 8.700000000000 10.900000000000
vertex 408 28.600000000000 8.700000000000 8.700000000000
vertex 409 28.600000000000 9.600000000000 8.700000000000
vertex 410 28.600000000000 9.600000000000 10.900000000000
vertex 411 0.000000000000 11.200000000000 11.550000000000
vertex 412 2.850000000000 11.200000000000 10.490000000000
vertex 413 2.850000000000 11.200000000000 9.490000000000
vertex 414 2.050000000000 11.200000000000 9.490000000000
vertex 415 2.050000000000 11.200000000000 10.490000000000
vertex 416 9.780000000000 11.200000000000 10.490000000000
vertex 417 9.780000000000 11.200000000000 9.490000000000
vertex 418 8.980000000000 11.200000000000 9.490000000000
vertex 419 8.980000000000 11.200000000000 10.490000000000
vertex 420 6.550000000000 11.200000000000 10.490000000000
vertex 421 6.550000000000 11.200000000000 9.490000000000
vertex 422 5.750000000000 11.200000000000 9.490000000000
vertex 423 5.750000000000 11.200000000000 10.490000000000
vertex 424 0.000000000000 6.700000000000 11.550000000000
vertex 425 1.500000000000 6.700000000000 11.550000000000
vertex 426 0.100000000000 6.700000000000 10.900000000000
vertex 427 0.100000000000 6.700000000000 8.700000000000
vertex 428 1.000000000000 6.700000000000 8.700000000000
vertex 429 1.000000000000 6.700000000000 10.900000000000
vertex 430 1.500000000000 2.500000000000 11.550000000000
vertex 431 0.000000000000 2.500000000000 11.550000000000
vertex 432 0.000000000000 0.000000000000 11.550000000000
vertex 433 1.500000000000 4.900000000000 10.900000000000
vertex 434 1.500000000000 4.900000000000 8.700000000000
vertex 435 1.500000000000 4.000000000000 8.700000000000
vertex 436 1.500000000000 4.000000000000 10.900000000000
vertex 437 0.000000000000 9.600000000000 10.490000000000
vertex 438 0.000000000000 9.600000000000 9.490000000000
vertex 439 0.000000000000 8.000000000000 9.490000000000
vertex 440 0.000000000000 8.000000000000 10.490000000000
vertex 441 5.420000000000 0.000000000000 10.900000000000
vertex 442 5.420000000000 0.000000000000 8.700000000000
vertex 443 6.320000000000 0.000000000000 8.700000000000
vertex 444 6.320000000000 0.000000000000 10.900000000000
vertex 445 6.920000000000 0.000000000000 10.490000000000
vertex 446 6.920000000000 0.000000000000 9.490000000000
vertex 447 8.520000000000 0.000000000000 9.490000000000
vertex 448 8.520000000000 0.000000000000 10.490000000000
vertex 449 1.620000000000 0.000000000000 10.490000000000
vertex 450 1.620000000000 0.000000000000 9.490000000000
vertex 451 2.420000000000 0.000000000000 9.490000000000
vertex 452 2.420000000000 0.000000000000 10.490000000000
vertex 453 3.870000000000 0.000000000000 10.900000000000
vertex 454 3.870000000000 0.000000000000 8.700000000000
vertex 455 4.770000000000 0.000000000000 8.700000000000
vertex 456 4.770000000000 0.000000000000 10.900000000000
vertex 457 0.000000000000 2.050000000000 10.490000000000
vertex 458 0.000000000000 2.050000000000 9.490000000000
vertex 459 0.000000000000 0.450000000000 9.490000000000
vertex 460 0.000000000000 0.450000000000 10.490000000000
vertex 461 1.000000000000 2.500000000000 10.900000000000
vertex 462 1.000000000000 2.500000000000 8.700000000000
vertex 463 0.100000000000 2.500000000000 8.700000000000
vertex 464 0.100000000000 2.500000000000 10.900000000000

_EXTENSION_BuildingGeometry_END_


_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_


_EXTENSION_ExternalShadingGeometry_START_
vertex 465 28.600000000000 11.200000000000 8.690000000000
vertex 466 28.600000000000 7.900000000000 8.690000000000
vertex 467 30.300000000000 7.900000000000 8.690000000000
vertex 468 30.300000000000 11.200000000000 8.690000000000
vertex 469 30.300000000000 7.900000000000 9.690000000000
vertex 470 30.300000000000 11.200000000000 9.690000000000
vertex 471 28.600000000000 11.200000000000 9.690000000000
vertex 472 28.600000000000 11.200000000000 5.830000000000
vertex 473 28.600000000000 7.900000000000 5.830000000000
vertex 474 30.300000000000 7.900000000000 5.830000000000
vertex 475 30.300000000000 11.200000000000 5.830000000000
vertex 476 30.300000000000 11.200000000000 6.830000000000
vertex 477 28.600000000000 11.200000000000 6.830000000000
vertex 478 30.300000000000 7.900000000000 6.830000000000
vertex 479 -0.700000000000 6.700000000000 8.690000000000
vertex 480 -0.700000000000 2.500000000000 8.690000000000
vertex 481 1.500000000000 2.500000000000 8.690000000000
vertex 482 1.500000000000 6.700000000000 8.690000000000
vertex 483 -0.700000000000 6.700000000000 9.690000000000
vertex 484 -0.700000000000 2.500000000000 9.690000000000
vertex 485 0.000000000000 6.700000000000 9.690000000000
vertex 486 0.000000000000 6.700000000000 8.690000000000
vertex 487 0.000000000000 2.500000000000 8.690000000000
vertex 488 0.000000000000 2.500000000000 9.690000000000
vertex 489 -0.700000000000 6.700000000000 5.830000000000
vertex 490 -0.700000000000 2.500000000000 5.830000000000
vertex 491 1.500000000000 2.500000000000 5.830000000000
vertex 492 1.500000000000 6.700000000000 5.830000000000
vertex 493 -0.700000000000 6.700000000000 6.830000000000
vertex 494 -0.700000000000 2.500000000000 6.830000000000
vertex 495 0.000000000000 2.500000000000 5.830000000000
vertex 496 0.000000000000 2.500000000000 6.830000000000
vertex 497 0.000000000000 6.700000000000 6.830000000000
vertex 498 0.000000000000 6.700000000000 5.830000000000
vertex 499 0.000000000000 0.000000000000 8.690000000000
vertex 500 0.000000000000 -3.100000000000 8.690000000000
vertex 501 12.400000000000 -3.100000000000 8.690000000000
vertex 502 12.400000000000 0.000000000000 8.690000000000
vertex 503 0.000000000000 0.000000000000 9.690000000000
vertex 504 0.000000000000 -3.100000000000 9.690000000000
vertex 505 12.400000000000 -3.100000000000 9.690000000000
vertex 506 12.400000000000 -2.500000000000 8.690000000000
vertex 507 12.400000000000 -2.500000000000 9.690000000000
vertex 508 0.000000000000 0.000000000000 5.830000000000
vertex 509 0.000000000000 -3.100000000000 5.830000000000
vertex 510 12.400000000000 -3.100000000000 5.830000000000
vertex 511 12.400000000000 0.000000000000 5.830000000000
vertex 512 0.000000000000 0.000000000000 6.830000000000
vertex 513 0.000000000000 -3.100000000000 6.830000000000
vertex 514 12.400000000000 -3.100000000000 6.830000000000
vertex 515 12.400000000000 -2.500000000000 5.830000000000
vertex 516 12.400000000000 -2.500000000000 6.830000000000
vertex 517 18.000000000000 0.000000000000 8.690000000000
vertex 518 18.000000000000 -3.100000000000 8.690000000000
vertex 519 30.400000000000 -3.100000000000 8.690000000000
vertex 520 30.400000000000 0.000000000000 8.690000000000
vertex 521 18.000000000000 -3.100000000000 9.690000000000
vertex 522 30.400000000000 -3.100000000000 9.690000000000
vertex 523 30.400000000000 0.000000000000 9.690000000000
vertex 524 18.000000000000 -2.500000000000 9.690000000000
vertex 525 18.000000000000 -2.500000000000 8.690000000000
vertex 526 18.000000000000 0.000000000000 5.830000000000
vertex 527 18.000000000000 -3.100000000000 5.830000000000
vertex 528 30.400000000000 -3.100000000000 5.830000000000
vertex 529 30.400000000000 0.000000000000 5.830000000000
vertex 530 30.400000000000 -3.100000000000 6.830000000000
vertex 531 30.400000000000 0.000000000000 6.830000000000
vertex 532 18.000000000000 -3.100000000000 6.830000000000
vertex 533 18.000000000000 -2.500000000000 6.830000000000
vertex 534 18.000000000000 -2.500000000000 5.830000000000

shader 10001 465 466 467 468
shader 10002 469 467 468 470
shader 10003 470 468 465 471
shader 10004 472 473 474 475
shader 10005 476 475 472 477
shader 10006 478 474 475 476
shader 10007 479 480 481 482
shader 10008 483 479 480 484
shader 10009 485 486 479 483
shader 10010 484 480 487 488
shader 10011 489 490 491 492
shader 10012 493 489 490 494
shader 10013 494 490 495 496
shader 10014 497 498 489 493
shader 10015 499 500 501 502
shader 10016 503 499 500 504
shader 10017 505 501 506 507
shader 10018 504 500 501 505
shader 10019 508 509 510 511
shader 10020 512 508 509 513
shader 10021 514 510 515 516
shader 10022 513 509 510 514
shader 10023 517 518 519 520
shader 10024 521 518 519 522
shader 10025 522 519 520 523
shader 10026 524 525 518 521
shader 10027 526 527 528 529
shader 10028 530 528 529 531
shader 10029 532 527 528 530
shader 10030 533 534 527 532
_EXTENSION_ExternalShadingGeometry_END_


_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_


_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_


_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_


_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_



