*********************************************************************************
*  TRNBuild   3.0.298
*********************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   I:\Programme\SPF_Referenz_Buildings\MFH\6_Trnsys\01_Modell\MFH90.b18
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*********************************************************************************
*
*--------------------------------------------------------------------------------
*  C o m m e n t s
*--------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.81
*#C
*#C
*#C -------------------------------------------------------
*#C  Total floor areas generated by importing Trnsys3d file
*#C ----
*#C  BUILDING				  1302.0	m^2
*#C ----
*#C  ZONE		Treppenhaus                   	    35.4	m^2
*#C  AIRNODE	Treppenhaus                   	    35.4	m^2
*#C ----
*#C  ZONE		UG                            	   316.7	m^2
*#C  AIRNODE	UG                            	   316.7	m^2
*#C ----
*#C  ZONE		EG_Ost                        	   167.8	m^2
*#C  AIRNODE	EG_Ost                        	   167.8	m^2
*#C ----
*#C  ZONE		EG_West                       	   148.9	m^2
*#C  AIRNODE	EG_West                       	   148.9	m^2
*#C ----
*#C  ZONE		1OG_Ost                       	   167.8	m^2
*#C  AIRNODE	1OG_Ost                       	   167.8	m^2
*#C ----
*#C  ZONE		1OG_West                      	   148.9	m^2
*#C  AIRNODE	1OG_West                      	   148.9	m^2
*#C ----
*#C  ZONE		2OG_Ost                       	   167.8	m^2
*#C  AIRNODE	2OG_Ost                       	   167.8	m^2
*#C ----
*#C  ZONE		2OG_West                      	   148.9	m^2
*#C  AIRNODE	2OG_West                      	   148.9	m^2
*#C -------------------------------------------------------
*--------------------------------------------------------------------------------
*  P r o j e c t
*--------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*--------------------------------------------------------------------------------
*  P r o p e r t i e s
*--------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- other -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------
*  L a y e r s
*--------------------------------------------------------------------------------
LAYER PLASTERBOA
 CONDUCTIVITY=  0.576 : CAPACITY=   0.84 : DENSITY=    950 : PERT=      0 : PENRT=      0
LAYER FBRGLS_ASHRAE
 CONDUCTIVITY=  0.144 : CAPACITY=   0.84 : DENSITY=     12 : PERT=      0 : PENRT=      0
LAYER WD_SIDN_ASHRA
 CONDUCTIVITY=  0.504 : CAPACITY=    0.9 : DENSITY=    530 : PERT=      0 : PENRT=      0
LAYER TMBR_FLR_ASHR
 CONDUCTIVITY=  0.504 : CAPACITY=    1.2 : DENSITY=    650 : PERT=      0 : PENRT=      0
LAYER INS_FLR_ASH
 RESISTANCE=    6.965 : PERT=      0 : PENRT=      0
LAYER RFDCK_ASHRAE
 CONDUCTIVITY=  0.504 : CAPACITY=    0.9 : DENSITY=    530 : PERT=      0 : PENRT=      0
LAYER CONC_SLAB
 CONDUCTIVITY=  4.068 : CAPACITY=      1 : DENSITY=   1400 : PERT=      0 : PENRT=      0
LAYER INS_FLR_ASH_900
 RESISTANCE=    6.993 : PERT=      0 : PENRT=      0
LAYER Interior_plaster
 CONDUCTIVITY=   2.52 : CAPACITY=    0.9 : DENSITY=   1400 : PERT=      0 : PENRT=      0
LAYER Armoured_concrete
 CONDUCTIVITY=   6.48 : CAPACITY=  1.102 : DENSITY=   2400 : PERT=      0 : PENRT=      0
LAYER Insulation_LAMBDA_White
 CONDUCTIVITY=  0.111 : CAPACITY=  1.404 : DENSITY=     16 : PERT=      0 : PENRT=      0
LAYER Exterior_plaster
 CONDUCTIVITY=  3.132 : CAPACITY=  1.101 : DENSITY=   1800 : PERT=      0 : PENRT=      0
LAYER Insulation_XPS300
 CONDUCTIVITY=  0.126 : CAPACITY=    1.4 : DENSITY=     30 : PERT=      0 : PENRT=      0
LAYER Insulation_EPS15
 CONDUCTIVITY=  0.137 : CAPACITY=  1.404 : DENSITY=     15 : PERT=      0 : PENRT=      0
LAYER Brick
 CONDUCTIVITY=  2.844 : CAPACITY=   0.85 : DENSITY=   1070 : PERT=      0 : PENRT=      0
LAYER Mineral_fiber
 CONDUCTIVITY=  0.144 : CAPACITY=   0.85 : DENSITY=     50 : PERT=      0 : PENRT=      0
LAYER Cement_screed
 CONDUCTIVITY=   5.04 : CAPACITY=   0.85 : DENSITY=   2000 : PERT=      0 : PENRT=      0
LAYER Insulation_XPS500
 CONDUCTIVITY=  0.126 : CAPACITY=    1.4 : DENSITY=     34 : PERT=      0 : PENRT=      0
LAYER Floor_finish
 CONDUCTIVITY=  0.612 : CAPACITY=    1.4 : DENSITY=   1200 : PERT=      0 : PENRT=      0
LAYER PE_foil
 CONDUCTIVITY=  0.792 : CAPACITY=  0.001 : DENSITY=    920 : PERT=      0 : PENRT=      0
LAYER Insulation_EPS30
 CONDUCTIVITY=  0.119 : CAPACITY=  1.404 : DENSITY=     30 : PERT=      0 : PENRT=      0
LAYER Sound_insulation_EPST
 CONDUCTIVITY=   0.14 : CAPACITY=  1.404 : DENSITY=   13.5 : PERT=      0 : PENRT=      0
LAYER Swisspor_Lambda_Facade
 CONDUCTIVITY=  0.108 : CAPACITY=  1.404 : DENSITY=     18 : PERT=      0 : PENRT=      0
LAYER Foil_BIKUPLAN
 CONDUCTIVITY=  0.612 : CAPACITY=    1.8 : DENSITY=   1236 : PERT=      0 : PENRT=      0
LAYER Insulation_PUR
 CONDUCTIVITY=  0.072 : CAPACITY=  1.404 : DENSITY=     30 : PERT=      0 : PENRT=      0
LAYER Gravel
 CONDUCTIVITY=    7.2 : CAPACITY=  1.051 : DENSITY=   2000 : PERT=      0 : PENRT=      0
LAYER Cork_plate
 CONDUCTIVITY=   0.18 : CAPACITY=  1.501 : DENSITY=    175 : PERT=      0 : PENRT=      0
LAYER Swisspor_ROC
 CONDUCTIVITY=   0.14 : CAPACITY=  0.828 : DENSITY=     60 : PERT=      0 : PENRT=      0
LAYER Insulation_XPS
 CONDUCTIVITY=  0.126 : CAPACITY=   1.45 : DENSITY=     35 : PERT=      0 : PENRT=      0
LAYER Concrete_membrane
 CONDUCTIVITY=  0.828 : CAPACITY=      1 : DENSITY=   1100 : PERT=      0 : PENRT=      0
LAYER Insulation_cork
 CONDUCTIVITY=   0.18 : CAPACITY=    1.5 : DENSITY=    175 : PERT=      0 : PENRT=      0
LAYER Insulation_ROC_Typ3
 CONDUCTIVITY=  0.122 : CAPACITY=   1.45 : DENSITY=     60 : PERT=      0 : PENRT=      0
LAYER Insulation_Swisspor_ROC
 CONDUCTIVITY=   0.14 : CAPACITY=  0.828 : DENSITY=    110 : PERT=      0 : PENRT=      0
LAYER Air
 RESISTANCE=    0.021 : PERT=      0 : PENRT=      0
LAYER Dachziegel
 CONDUCTIVITY=    3.6 : CAPACITY=  0.792 : DENSITY=   2000 : PERT=      0 : PENRT=      0
LAYER Mineral_Wool_0_039
 CONDUCTIVITY= 0.1404 : CAPACITY=  0.828 : DENSITY=     60 : PERT=      0 : PENRT=      0
LAYER Air_R_0_364
 RESISTANCE=    0.101 : PERT=      0 : PENRT=      0
LAYER Mineral_Wool_0_045
 CONDUCTIVITY=  0.162 : CAPACITY=  0.828 : DENSITY=    115 : PERT=      0 : PENRT=      0
LAYER CBR001
 RESISTANCE=     1.15 : PERT=      0 : PENRT=      0
LAYER Floor_Heating
 PSPACING=   0.13 : PDIAMETER=  0.014 : PWALLTHICKNESS=  0.001 : PCONDUCTIVITY=  1.008 : CPFLUID= 4.18 : PERT=      0 : PENRT=      0
*--------------------------------------------------------------------------------
*  I n p u t s
*--------------------------------------------------------------------------------
INPUTS TGROUND Tsp_Heat Tsp_Cool Infil_Wohnung_ACH Infil_UG_ACH Infil_Treppenhaus_ACH Ventil_flow_rate Vent_Tsup Vent_RHsup Pers_EG_Ost_kJ_h Pers_EG_West_kJ_h Pers_1OG_Ost_kJ_h Pers_1OG_West_kJ_h Pers_2OG_Ost_kJ_h Pers_2OG_West_kJ_h Eq_and_Licht_EG_Ost_kJ_h Eq_and_Licht_EG_West_kJ_h Eq_and_Licht_1OG_Ost_kJ_h Eq_and_Licht_1OG_West_kJ_h Eq_and_Licht_2OG_Ost_kJ_h Eq_and_Licht_2OG_West_kJ_h ;
 Shd_EG_Ost_N Shd_EG_Ost_O Shd_EG_Ost_S Shd_EG_West_S Shd_EG_West_W Shd_EG_West_N Shd_1OG_Ost_N Shd_1OG_Ost_O Shd_1OG_Ost_S Shd_1OG_West_S Shd_1OG_West_W Shd_1OG_West_N Shd_2OG_Ost_N Shd_2OG_Ost_O Shd_2OG_Ost_S Shd_2OG_West_S Shd_2OG_West_W Shd_2OG_West_N Pers_Hum_EG_Ost Pers_Hum_EG_West Pers_Hum_1OG_Ost Pers_Hum_1OG_West Pers_Hum_2OG_Ost Pers_Hum_2OG_West RHmax_Dehumidif Tin_FloorHeat ;
 Min_FloorHeat_EG_Ost Min_FloorHeat_EG_West Min_FloorHeat_1OG_Ost Min_FloorHeat_1OG_West Min_FloorHeat_2OG_Ost Min_FloorHeat_2OG_West QdotRad_EG_Ost_Rad QdotRad_EG_Ost_Conv QdotRad_EG_West_Rad QdotRad_EG_West_Conv QdotRad_1OG_Ost_Rad QdotRad_1OG_Ost_Conv QdotRad_1OG_West_Rad QdotRad_1OG_West_Conv QdotRad_2OG_Ost_Rad QdotRad_2OG_Ost_Conv QdotRad_2OG_West_Rad QdotRad_2OG_West_Conv
INPUTS_DESCRIPTION
 TGROUND : any : Input
 Tsp_Heat : any : Set point IDEAL heating
 Tsp_Cool : any : Set point IDEAL Cooling
 Infil_Wohnung_ACH : any : Input
 Infil_UG_ACH : any : Input
 Infil_Treppenhaus_ACH : any : Input
 Ventil_flow_rate : any : Input
 Vent_Tsup : any : Input
 Vent_RHsup : any : Input
 Pers_EG_Ost_kJ_h : any : Input
 Pers_EG_West_kJ_h : any : Input
 Pers_1OG_Ost_kJ_h : any : Input
 Pers_1OG_West_kJ_h : any : Input
 Pers_2OG_Ost_kJ_h : any : Input
 Pers_2OG_West_kJ_h : any : Input
 Eq_and_Licht_EG_Ost_kJ_h : any : Input
 Eq_and_Licht_EG_West_kJ_h : any : Input
 Eq_and_Licht_1OG_Ost_kJ_h : any : Input
 Eq_and_Licht_1OG_West_kJ_h : any : Input
 Eq_and_Licht_2OG_Ost_kJ_h : any : Input
 Eq_and_Licht_2OG_West_kJ_h : any : Input
 Shd_EG_Ost_N : any : Input
 Shd_EG_Ost_O : any : Input
 Shd_EG_Ost_S : any : Input
 Shd_EG_West_S : any : Input
 Shd_EG_West_W : any : Input
 Shd_EG_West_N : any : Input
 Shd_1OG_Ost_N : any : Input
 Shd_1OG_Ost_O : any : Input
 Shd_1OG_Ost_S : any : Input
 Shd_1OG_West_S : any : Input
 Shd_1OG_West_W : any : Input
 Shd_1OG_West_N : any : Input
 Shd_2OG_Ost_N : any : Input
 Shd_2OG_Ost_O : any : Input
 Shd_2OG_Ost_S : any : Input
 Shd_2OG_West_S : any : Input
 Shd_2OG_West_W : any : Input
 Shd_2OG_West_N : any : Input
 Pers_Hum_EG_Ost : any : Input
 Pers_Hum_EG_West : any : Input
 Pers_Hum_1OG_Ost : any : Input
 Pers_Hum_1OG_West : any : Input
 Pers_Hum_2OG_Ost : any : Input
 Pers_Hum_2OG_West : any : Input
 RHmax_Dehumidif : any : Input
 Tin_FloorHeat : any : Input
 Min_FloorHeat_EG_Ost : any : Input
 Min_FloorHeat_EG_West : any : Input
 Min_FloorHeat_1OG_Ost : any : Input
 Min_FloorHeat_1OG_West : any : Input
 Min_FloorHeat_2OG_Ost : any : Input
 Min_FloorHeat_2OG_West : any : Input
 QdotRad_EG_Ost_Rad : any : Input
 QdotRad_EG_Ost_Conv : any : Input
 QdotRad_EG_West_Rad : any : Input
 QdotRad_EG_West_Conv : any : Input
 QdotRad_1OG_Ost_Rad : any : Input
 QdotRad_1OG_Ost_Conv : any : Input
 QdotRad_1OG_West_Rad : any : Input
 QdotRad_1OG_West_Conv : any : Input
 QdotRad_2OG_Ost_Rad : any : Input
 QdotRad_2OG_Ost_Conv : any : Input
 QdotRad_2OG_West_Rad : any : Input
 QdotRad_2OG_West_Conv : any : Input
*--------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------
SCHEDULE WORKDAY
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE WEEKEND
 HOURS =0.000 1.000 24.0
 VALUES=0 0 0 
SCHEDULE WORKLIGHT
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE DAYNIGHT
 HOURS =0.000 6.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE USE
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKDAY WORKDAY WORKDAY WORKDAY WORKDAY WEEKEND WEEKEND
SCHEDULE LIGHT
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WEEKEND WEEKEND
SCHEDULE SETOFF
 DAYS=1 2 3 4 5 6 7
 HOURLY=DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT WEEKEND WEEKEND
*--------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*--------------------------------------------------------------------------------
CONSTRUCTION Ext_Wall_Neubau_MuKEn
 LAYERS   = Interior_plaster Armoured_concrete Insulation_LAMBDA_White Exterior_plaster 
 THICKNESS= 0.01             0.2               0.1                     0.015            
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Basem_Wall_Neubau_MuKEn
 LAYERS   = Interior_plaster Armoured_concrete Insulation_XPS300 
 THICKNESS= 0.01             0.2               0.08              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION Int_Wall_Stairc_Neubau_MuKEn
 LAYERS   = Interior_plaster Insulation_EPS15 Armoured_concrete Interior_plaster 
 THICKNESS= 0.01             0.1              0.2               0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Int_Wall_Neubau_MuKEn
 LAYERS   = Interior_plaster Brick Mineral_fiber Brick Interior_plaster 
 THICKNESS= 0.01             0.15  0.04          0.15  0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION Basem_floor_Neubau_MuKEn
 LAYERS   = Floor_finish Cement_screed Armoured_concrete Insulation_XPS500 
 THICKNESS= 0.005        0.06          0.25              0.12              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION Int_floor_Neubau_MuKEn
 LAYERS   = Floor_finish Cement_screed PE_foil Insulation_EPS30 Sound_insulation_EPST PE_foil Armoured_concrete 
 THICKNESS= 0.005        0.07          0.002   0.02             0.02                  0.002   0.25              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION Basem_ceil_Neubau_MuKEn
 LAYERS   = Floor_finish Cement_screed PE_foil Insulation_EPS30 Sound_insulation_EPST PE_foil Armoured_concrete Swisspor_Lambda_Facade Interior_plaster 
 THICKNESS= 0.005        0.07          0.002   0.02             0.02                  0.002   0.25              0.08                   0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Ext_roof_Neubau_MuKEn
 LAYERS   = Armoured_concrete Foil_BIKUPLAN Insulation_PUR Foil_BIKUPLAN Gravel 
 THICKNESS= 0.25              0.004         0.07           0.008         0.05   
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Ext_Wall_Neubau_MinergieP
 LAYERS   = Interior_plaster Armoured_concrete Insulation_LAMBDA_White Exterior_plaster 
 THICKNESS= 0.01             0.2               0.18                    0.015            
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Basem_Wall_Neubau_MinergieP
 LAYERS   = Interior_plaster Armoured_concrete Insulation_XPS300 
 THICKNESS= 0.01             0.2               0.12              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION Int_Wall_Stairc_Neubau_MinergieP
 LAYERS   = Interior_plaster Insulation_EPS15 Armoured_concrete Interior_plaster 
 THICKNESS= 0.01             0.1              0.2               0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Int_Wall_Neubau_MinergieP
 LAYERS   = Interior_plaster Brick Mineral_fiber Brick Interior_plaster 
 THICKNESS= 0.01             0.15  0.04          0.15  0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION Basem_floor_Neubau_MinergieP
 LAYERS   = Floor_finish Cement_screed Armoured_concrete Insulation_XPS500 
 THICKNESS= 0.005        0.06          0.25              0.12              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION Int_floor_Neubau_MinergieP
 LAYERS   = Floor_finish Cement_screed PE_foil Insulation_EPS30 Sound_insulation_EPST PE_foil Armoured_concrete 
 THICKNESS= 0.005        0.07          0.002   0.02             0.02                  0.002   0.25              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION Basem_ceil_Neubau_MinergieP
 LAYERS   = Floor_finish Cement_screed PE_foil Insulation_EPS30 Sound_insulation_EPST PE_foil Armoured_concrete Swisspor_Lambda_Facade Interior_plaster 
 THICKNESS= 0.005        0.07          0.002   0.02             0.02                  0.002   0.25              0.14                   0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Ext_roof_Neubau_MinergieP
 LAYERS   = Armoured_concrete Foil_BIKUPLAN Insulation_PUR Foil_BIKUPLAN Gravel 
 THICKNESS= 0.25              0.004         0.12           0.008         0.05   
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Ext_Wall_Sanierung_MuKEn
 LAYERS   = Interior_plaster Armoured_concrete Insulation_LAMBDA_White Exterior_plaster 
 THICKNESS= 0.01             0.2               0.1                     0.015            
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Basem_Wall_Sanierung_MuKEn
 LAYERS   = Interior_plaster Armoured_concrete 
 THICKNESS= 0.01             0.2               
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION Int_Wall_Stairc_Sanierung_MuKEn
 LAYERS   = Interior_plaster Armoured_concrete Interior_plaster 
 THICKNESS= 0.01             0.2               0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Int_Wall_Sanierung_MuKEn
 LAYERS   = Interior_plaster Brick Mineral_fiber Brick Interior_plaster 
 THICKNESS= 0.01             0.15  0.04          0.15  0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION Basem_floor_Sanierung_MuKEn
 LAYERS   = Floor_finish Cement_screed Cork_plate Armoured_concrete 
 THICKNESS= 0.005        0.06          0.03       0.25              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION Int_floor_Sanierung_MuKEn
 LAYERS   = Floor_finish Cement_screed PE_foil Insulation_EPS30 Sound_insulation_EPST PE_foil Armoured_concrete 
 THICKNESS= 0.005        0.07          0.002   0.02             0.02                  0.002   0.25              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION Basem_ceil_Sanierung_MuKEn
 LAYERS   = Floor_finish Cement_screed PE_foil Insulation_EPS30 Sound_insulation_EPST PE_foil Armoured_concrete Swisspor_Lambda_Facade Interior_plaster 
 THICKNESS= 0.005        0.07          0.002   0.02             0.02                  0.002   0.25              0.08                   0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Ext_roof_Sanierung_MuKEn
 LAYERS   = Armoured_concrete Foil_BIKUPLAN Insulation_PUR Foil_BIKUPLAN Gravel 
 THICKNESS= 0.25              0.004         0.1            0.008         0.05   
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Ext_Wall_MFH90
 LAYERS   = Interior_plaster Armoured_concrete Mineral_Wool_0_039 Exterior_plaster 
 THICKNESS= 0.01             0.2               0.04               0.015            
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Basem_Wall_MFH90
 LAYERS   = Interior_plaster Armoured_concrete 
 THICKNESS= 0.01             0.2               
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION Int_Wall_Stairc_MFH90
 LAYERS   = Interior_plaster Armoured_concrete Interior_plaster 
 THICKNESS= 0.01             0.2               0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Int_Wall_MFH90
 LAYERS   = Interior_plaster Brick Mineral_fiber Brick Interior_plaster 
 THICKNESS= 0.01             0.15  0.04          0.15  0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION Basem_floor_MFH90
 LAYERS   = Floor_finish Cement_screed Cork_plate Armoured_concrete 
 THICKNESS= 0.005        0.06          0.03       0.25              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION Int_floor_MFH90
 LAYERS   = Floor_finish Cement_screed PE_foil Cork_plate PE_foil Armoured_concrete 
 THICKNESS= 0.005        0.07          0.002   0.03       0.002   0.25              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION Basem_ceil_MFH90
 LAYERS   = Floor_finish Cement_screed PE_foil Cork_plate PE_foil Armoured_concrete Interior_plaster 
 THICKNESS= 0.005        0.07          0.002   0.03       0.002   0.25              0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Ext_roof_MFH90
 LAYERS   = Armoured_concrete Insulation_XPS Concrete_membrane Gravel 
 THICKNESS= 0.25              0.06           0.004             0.05   
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Ext_Wall_MFH150
 LAYERS   = Interior_plaster Armoured_concrete Mineral_Wool_0_045 Exterior_plaster 
 THICKNESS= 0.01             0.2               0.02               0.015            
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Basem_Wall_MFH150
 LAYERS   = Interior_plaster Armoured_concrete 
 THICKNESS= 0.01             0.2               
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION Int_Wall_Stairc_MFH150
 LAYERS   = Interior_plaster Armoured_concrete Interior_plaster 
 THICKNESS= 0.01             0.2               0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Basem_floor_MFH150
 LAYERS   = Floor_finish Cement_screed Armoured_concrete 
 THICKNESS= 0.005        0.06          0.25              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION Basem_ceil_MFH150
 LAYERS   = Floor_finish Cement_screed PE_foil Armoured_concrete Interior_plaster 
 THICKNESS= 0.005        0.07          0.002   0.25              0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Int_floor_MFH150
 LAYERS   = Floor_finish Cement_screed PE_foil Insulation_cork PE_foil Armoured_concrete 
 THICKNESS= 0.005        0.07          0.002   0.03            0.002   0.25              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION Ext_roof_MFH150
 LAYERS   = Armoured_concrete Insulation_ROC_Typ3 Air   Dachziegel 
 THICKNESS= 0.25              0.06                0     0.02       
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Int_Wall_MFH150
 LAYERS   = Interior_plaster Brick Air_R_0_364 Brick Interior_plaster 
 THICKNESS= 0.01             0.15  0           0.15  0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION CBR001
 LAYERS   = CBR001 
 THICKNESS= 0      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Basem_ceil_ACT_MFH90
 LAYERS   = Floor_finish Cement_screed Floor_Heating Cement_screed Cork_plate PE_foil Armoured_concrete Interior_plaster 
 THICKNESS= 0.005        0.04          0             0.04          0.03       0.002   0.25              0.01             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION Int_floor_ACT_MFH90
 LAYERS   = Floor_finish Cement_screed Floor_Heating Cement_screed Cork_plate PE_foil Armoured_concrete 
 THICKNESS= 0.005        0.04          0             0.04          0.03       0.002   0.25              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
*--------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------
WINDOW W1_Neubau_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.16 : UFRAME=7.88 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W2_Neubau_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.12 : UFRAME=8.18 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W3_Neubau_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.2 : UFRAME=8.06 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W4_Neubau_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.13 : UFRAME=8.02 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W5_Neubau_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.14 : UFRAME=7.88 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W6_Neubau_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.1 : UFRAME=8.24 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W7_Neubau_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.15 : UFRAME=7.52 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W8_Neubau_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.12 : UFRAME=7.88 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W9_Neubau_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.18 : UFRAME=7.68 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W10_Neubau_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.13 : UFRAME=8.02 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW Door_Neubau_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.99 : UFRAME=4.7 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W1_Neubau_MinergieP
 WINID=5 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.16 : UFRAME=7.01 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W2_Neubau_MinergieP
 WINID=5 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.12 : UFRAME=6.94 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W3_Neubau_MinergieP
 WINID=5 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.2 : UFRAME=7.06 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W4_Neubau_MinergieP
 WINID=5 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.13 : UFRAME=7.1 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W5_Neubau_MinergieP
 WINID=5 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.14 : UFRAME=6.98 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W6_Neubau_MinergieP
 WINID=5 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.1 : UFRAME=6.88 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W7_Neubau_MinergieP
 WINID=5 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.15 : UFRAME=6.64 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W8_Neubau_MinergieP
 WINID=5 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.12 : UFRAME=6.94 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W9_Neubau_MinergieP
 WINID=5 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.18 : UFRAME=6.84 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W10_Neubau_MinergieP
 WINID=5 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.13 : UFRAME=6.82 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW Door_Neubau_MinergieP
 WINID=5 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.99 : UFRAME=4.71 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W1_Sanierung_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.16 : UFRAME=7.43 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W2_Sanierung_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.21 : UFRAME=7.11 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W3_Sanierung_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.19 : UFRAME=7.41 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W4_Sanierung_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.18 : UFRAME=7.08 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W5_Sanierung_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.14 : UFRAME=7.63 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W6_Sanierung_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.18 : UFRAME=7.08 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W7_Sanierung_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.18 : UFRAME=7.08 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W1_MFH90
 WINID=2 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.16 : UFRAME=12.46 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W2_MFH90
 WINID=2 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.21 : UFRAME=11.77 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W3_MFH90
 WINID=2 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.19 : UFRAME=12.27 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W4_MFH90
 WINID=2 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.18 : UFRAME=12.06 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W5_MFH90
 WINID=2 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.14 : UFRAME=12.46 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W6_MFH90
 WINID=2 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.18 : UFRAME=11.86 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W7_MFH90
 WINID=2 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.18 : UFRAME=11.86 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW Door_MFH90
 WINID=2 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.99 : UFRAME=4.67 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W1_MFH150
 WINID=4 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.23 : UFRAME=16.66 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W2_MFH150
 WINID=4 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.25 : UFRAME=16.2 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW W3_MFH150
 WINID=4 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.18 : UFRAME=16.47 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW Door_MFH150
 WINID=4 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.99 : UFRAME=4.62 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW Door_Sanierung_MuKEn
 WINID=3 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.99 : UFRAME=4.7 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*--------------------------------------------------------------------------------
*  G a i n s / L o s s e s
*--------------------------------------------------------------------------------
GAIN Pers_EG_Ost
 CONVECTIVE=INPUT 1*Pers_EG_Ost_kJ_h : RADIATIVE=0 : HUMIDITY=INPUT 1*Pers_Hum_EG_Ost : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=PEOPLE
GAIN Pers_EG_West
 CONVECTIVE=INPUT 1*Pers_EG_West_kJ_h : RADIATIVE=0 : HUMIDITY=INPUT 1*Pers_Hum_EG_West : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=PEOPLE
GAIN Pers_1OG_Ost
 CONVECTIVE=INPUT 1*Pers_1OG_Ost_kJ_h : RADIATIVE=0 : HUMIDITY=INPUT 1*Pers_Hum_1OG_Ost : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=PEOPLE
GAIN Pers_1OG_West
 CONVECTIVE=INPUT 1*Pers_1OG_West_kJ_h : RADIATIVE=0 : HUMIDITY=INPUT 1*Pers_Hum_1OG_West : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=PEOPLE
GAIN Pers_2OG_Ost
 CONVECTIVE=INPUT 1*Pers_2OG_Ost_kJ_h : RADIATIVE=0 : HUMIDITY=INPUT 1*Pers_Hum_2OG_Ost : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=PEOPLE
GAIN Pers_2OG_West
 CONVECTIVE=INPUT 1*Pers_2OG_West_kJ_h : RADIATIVE=0 : HUMIDITY=INPUT 1*Pers_Hum_2OG_West : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=PEOPLE
GAIN Eq_and_Licht_EG_Ost
 CONVECTIVE=INPUT 1*Eq_and_Licht_EG_Ost_kJ_h : RADIATIVE=0 : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=EQUIPMENT
GAIN Eq_and_Licht_EG_West
 CONVECTIVE=INPUT 1*Eq_and_Licht_EG_West_kJ_h : RADIATIVE=0 : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=EQUIPMENT
GAIN Eq_and_Licht_1OG_Ost
 CONVECTIVE=INPUT 1*Eq_and_Licht_1OG_Ost_kJ_h : RADIATIVE=0 : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=EQUIPMENT
GAIN Eq_and_Licht_1OG_West
 CONVECTIVE=INPUT 1*Eq_and_Licht_1OG_West_kJ_h : RADIATIVE=0 : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=EQUIPMENT
GAIN Eq_and_Licht_2OG_Ost
 CONVECTIVE=INPUT 1*Eq_and_Licht_2OG_Ost_kJ_h : RADIATIVE=0 : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=EQUIPMENT
GAIN Eq_and_Licht_2OG_West
 CONVECTIVE=INPUT 1*Eq_and_Licht_2OG_West_kJ_h : RADIATIVE=0 : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=EQUIPMENT
GAIN Rad_EG_Ost
 CONVECTIVE=INPUT 3600*QdotRad_EG_Ost_Conv : RADIATIVE=INPUT 3600*QdotRad_EG_Ost_Rad : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=MISCELLANEOUS
GAIN Rad_EG_West
 CONVECTIVE=INPUT 3600*QdotRad_EG_West_Conv : RADIATIVE=INPUT 3600*QdotRad_EG_West_Rad : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=MISCELLANEOUS
GAIN Rad_1OG_Ost
 CONVECTIVE=INPUT 3600*QdotRad_1OG_Ost_Conv : RADIATIVE=INPUT 3600*QdotRad_1OG_Ost_Rad : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=MISCELLANEOUS
GAIN Rad_1OG_West
 CONVECTIVE=INPUT 3600*QdotRad_1OG_West_Conv : RADIATIVE=INPUT 3600*QdotRad_1OG_West_Rad : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=MISCELLANEOUS
GAIN Rad_2OG_Ost
 CONVECTIVE=INPUT 3600*QdotRad_2OG_Ost_Conv : RADIATIVE=INPUT 3600*QdotRad_2OG_Ost_Rad : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=MISCELLANEOUS
GAIN Rad_2OG_West
 CONVECTIVE=INPUT 3600*QdotRad_2OG_West_Conv : RADIATIVE=INPUT 3600*QdotRad_2OG_West_Rad : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=MISCELLANEOUS
*--------------------------------------------------------------------------------
*  C o m f o r t
*--------------------------------------------------------------------------------
*--------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*--------------------------------------------------------------------------------
INFILTRATION Infil_Wohnung
 AIRCHANGE=INPUT 1*Infil_Wohnung_ACH
INFILTRATION Infil_Treppenhaus
 AIRCHANGE=INPUT 1*Infil_Treppenhaus_ACH
INFILTRATION Infil_UG
 AIRCHANGE=INPUT 1*Infil_UG_ACH
*--------------------------------------------------------------------------------
*  V e n t i l a t i o n
*--------------------------------------------------------------------------------
VENTILATION Ventil_Wohnung
 TEMPERATURE=INPUT 1*Vent_Tsup
 VAIRFLOWSPEC=INPUT 1*Ventil_flow_rate
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=INPUT 1*Vent_RHsup
 RELMAXHUM=INPUT 1*Vent_RHsup
 CALCQAHU=0
*--------------------------------------------------------------------------------
*  C o o l i n g
*--------------------------------------------------------------------------------
COOLING Ideal_Cool
 ON=INPUT 1*Tsp_Cool
 POWER=999999999
 HUMIDITY=INPUT 1*RHmax_Dehumidif
 ELPOWERFRAC=0
 AREA_RELATED_POWER=0
*--------------------------------------------------------------------------------
*  H e a t i n g
*--------------------------------------------------------------------------------
HEATING Ideal_Heat
 ON=INPUT 1*Tsp_Heat
 POWER=999999999
 HUMIDITY=0
 RRAD=0
 ELPOWERFRAC=0
 AREA_RELATED_POWER=0
*--------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*--------------------------------------------------------------------------------
*
*--------------------------------------------------------------------------------
*  Z o n e s
*--------------------------------------------------------------------------------
ZONES Treppenhaus UG EG_Ost EG_West 1OG_Ost 1OG_West 2OG_Ost 2OG_West
*--------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*--------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------
*  Z o n e  Treppenhaus  /  A i r n o d e  Treppenhaus
*--------------------------------------------------------------------------------
ZONE Treppenhaus
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE Treppenhaus
WALL         =Int_Wall_Stairc_MFH90 : SURF=  1 : AREA=    10.868 : ADJACENT=1OG_West : ADJ_SURF=117 : FRONT : GEOSURF=0.007907
WALL         =Int_Wall_Stairc_MFH90 : SURF=  2 : AREA=    16.588 : ADJACENT=2OG_Ost : ADJ_SURF=136 : FRONT : GEOSURF=0.012069
WALL         =Ext_Wall_MFH90 : SURF=  3 : AREA=    50.738 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.036915
WINDOW=Door_MFH90 : SURF= 20 : AREA=       1.6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.001164
WALL         =Int_Wall_Stairc_MFH90 : SURF=  4 : AREA=    10.868 : ADJACENT=EG_West : ADJ_SURF=78 : FRONT : GEOSURF=0.007907
WALL         =Basem_Wall_MFH90 : SURF=  5 : AREA=    18.117 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.013181
WALL         =Int_Wall_Stairc_MFH90 : SURF=  6 : AREA=     6.578 : ADJACENT=2OG_Ost : ADJ_SURF=147 : FRONT : GEOSURF=0.004786
WALL         =Int_Wall_Stairc_MFH90 : SURF=  7 : AREA=     6.578 : ADJACENT=1OG_Ost : ADJ_SURF=100 : FRONT : GEOSURF=0.004786
ROOF         =Ext_roof_MFH90 : SURF=  8 : AREA=     35.38 : EXTERNAL : ORI=H_0_0 : FSKY=1
FLOOR        =Basem_floor_MFH90 : SURF=  9 : AREA=     35.38 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =Int_Wall_Stairc_MFH90 : SURF= 10 : AREA=    16.588 : ADJACENT=EG_Ost : ADJ_SURF=44 : FRONT : GEOSURF=0.012069
WALL         =Int_Wall_Stairc_MFH90 : SURF= 11 : AREA=    16.588 : ADJACENT=1OG_Ost : ADJ_SURF=91 : FRONT : GEOSURF=0.012069
WALL         =Int_Wall_Stairc_MFH90 : SURF= 12 : AREA=    16.588 : ADJACENT=1OG_West : ADJ_SURF=121 : FRONT : GEOSURF=0.012069
WALL         =Int_Wall_Stairc_MFH90 : SURF= 13 : AREA=    16.588 : ADJACENT=EG_West : ADJ_SURF=71 : FRONT : GEOSURF=0.012069
WALL         =Int_Wall_Stairc_MFH90 : SURF= 14 : AREA=    17.226 : ADJACENT=UG : ADJ_SURF=40 : FRONT : GEOSURF=0.012533
WALL         =Int_Wall_Stairc_MFH90 : SURF= 15 : AREA=    17.226 : ADJACENT=UG : ADJ_SURF=37 : FRONT : GEOSURF=0.012533
WALL         =Int_Wall_Stairc_MFH90 : SURF= 16 : AREA=    10.868 : ADJACENT=2OG_West : ADJ_SURF=159 : FRONT : GEOSURF=0.007907
WALL         =Int_Wall_Stairc_MFH90 : SURF= 17 : AREA=    18.117 : ADJACENT=UG : ADJ_SURF=21 : FRONT : GEOSURF=0.013181
WALL         =Int_Wall_Stairc_MFH90 : SURF= 18 : AREA=     6.578 : ADJACENT=EG_Ost : ADJ_SURF=51 : FRONT : GEOSURF=0.004786
WALL         =Int_Wall_Stairc_MFH90 : SURF= 19 : AREA=    16.588 : ADJACENT=2OG_West : ADJ_SURF=160 : FRONT : GEOSURF=0.012069
 REGIME
 INFILTRATION= Infil_Treppenhaus
 CAPACITANCE = 490.367 : VOLUME= 408.639 : REFAREA= 1       : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  UG  /  A i r n o d e  UG
*--------------------------------------------------------------------------------
ZONE UG
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE UG
WALL         =Int_Wall_Stairc_MFH90 : SURF= 21 : AREA=    18.117 : ADJACENT=Treppenhaus : ADJ_SURF=17 : BACK : GEOSURF=0.011423
WALL         =Basem_Wall_MFH90 : SURF= 22 : AREA=     9.801 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.00618
WALL         =Basem_Wall_MFH90 : SURF= 23 : AREA=      5.94 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.003745
FLOOR        =Basem_ceil_ACT_MFH90 : SURF= 24 : AREA=     148.9 : ADJACENT=EG_West : ADJ_SURF=70 : BACK : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_EG_West : NLOOP = 1 : MFLOWMIN = 16
WALL         =Basem_Wall_MFH90 : SURF= 25 : AREA=     4.455 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.002809
WALL         =Basem_Wall_MFH90 : SURF= 26 : AREA=     4.455 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.002809
WALL         =Basem_Wall_MFH90 : SURF= 27 : AREA=    12.474 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.007865
FLOOR        =Basem_floor_MFH90 : SURF= 28 : AREA=    316.66 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =Basem_Wall_MFH90 : SURF= 29 : AREA=     7.425 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.004682
WALL         =Basem_Wall_MFH90 : SURF= 30 : AREA=     7.425 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.004682
WALL         =Basem_Wall_MFH90 : SURF= 31 : AREA=    11.286 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.007116
WALL         =Basem_Wall_MFH90 : SURF= 32 : AREA=    32.967 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.020787
FLOOR        =Basem_ceil_ACT_MFH90 : SURF= 33 : AREA=    167.76 : ADJACENT=EG_Ost : ADJ_SURF=52 : BACK : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_EG_Ost : NLOOP = 1 : MFLOWMIN = 16
WALL         =Basem_Wall_MFH90 : SURF= 34 : AREA=    36.828 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.023221
WALL         =Basem_Wall_MFH90 : SURF= 35 : AREA=    36.828 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.023221
WALL         =Basem_Wall_MFH90 : SURF= 36 : AREA=    13.365 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.008427
WALL         =Int_Wall_Stairc_MFH90 : SURF= 37 : AREA=    17.226 : ADJACENT=Treppenhaus : ADJ_SURF=15 : BACK : GEOSURF=0.010861
WALL         =Basem_Wall_MFH90 : SURF= 38 : AREA=    33.858 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.021348
WALL         =Basem_Wall_MFH90 : SURF= 39 : AREA=    16.632 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.010487
WALL         =Int_Wall_Stairc_MFH90 : SURF= 40 : AREA=    17.226 : ADJACENT=Treppenhaus : ADJ_SURF=14 : BACK : GEOSURF=0.010861
WALL         =Basem_Wall_MFH90 : SURF= 41 : AREA=      8.91 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.005618
WALL         =Basem_Wall_MFH90 : SURF= 42 : AREA=    14.553 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.009176
WALL         =Basem_Wall_MFH90 : SURF= 43 : AREA=     7.425 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.004682
 REGIME
 INFILTRATION= Infil_UG
 CAPACITANCE = 1128.58 : VOLUME= 940.48  : REFAREA= 1       : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  EG_Ost  /  A i r n o d e  EG_Ost
*--------------------------------------------------------------------------------
ZONE EG_Ost
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE EG_Ost
WALL         =Int_Wall_Stairc_MFH90 : SURF= 44 : AREA=    16.588 : ADJACENT=Treppenhaus : ADJ_SURF=10 : BACK : GEOSURF=0.01877
WALL         =Ext_Wall_MFH90 : SURF= 45 : AREA=     7.458 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004694
WINDOW=W4_MFH90   : SURF= 58 : AREA=      1.98 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005986 : ESHADE=INPUT 1*Shd_EG_Ost_O
WALL         =Ext_Wall_MFH90 : SURF= 46 : AREA=      6.28 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.006196
WINDOW=W3_MFH90   : SURF= 59 : AREA=       2.3 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003512 : ESHADE=INPUT 1*Shd_EG_Ost_O
WALL         =Ext_Wall_MFH90 : SURF= 47 : AREA=    10.564 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.008833
WINDOW=W1_MFH90   : SURF= 60 : AREA=      3.45 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.007025 : ESHADE=INPUT 1*Shd_EG_Ost_O
WALL         =Ext_Wall_MFH90 : SURF= 48 : AREA=    25.946 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.026869
WINDOW=W3_MFH90   : SURF= 61 : AREA=       2.3 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.002716 : ESHADE=INPUT 1*Shd_EG_Ost_N
WINDOW=W2_MFH90   : SURF= 62 : AREA=       1.2 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.006337 : ESHADE=INPUT 1*Shd_EG_Ost_N
WINDOW=W3_MFH90   : SURF=194 : AREA=       2.3 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*Shd_EG_Ost_N
WALL         =Ext_Wall_MFH90 : SURF= 49 : AREA=      7.15 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.008091
WALL         =Ext_Wall_MFH90 : SURF= 50 : AREA=    10.868 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.012298
WALL         =Int_Wall_Stairc_MFH90 : SURF= 51 : AREA=     6.578 : ADJACENT=Treppenhaus : ADJ_SURF=18 : BACK : GEOSURF=0.007443
CEILING      =Basem_ceil_ACT_MFH90 : SURF= 52 : AREA=    167.76 : ADJACENT=UG : ADJ_SURF=33 : FRONT : GEOSURF=0.8 : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_EG_Ost : NLOOP = 1 : MFLOWMIN = 16
WALL         =Int_Wall_MFH90 : SURF= 53 : AREA=    22.594 : ADJACENT=EG_West : ADJ_SURF=74 : FRONT : GEOSURF=0.025566
CEILING      =Int_floor_ACT_MFH90 : SURF= 54 : AREA=    167.76 : ADJACENT=1OG_Ost : ADJ_SURF=101 : BACK : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_1OG_Ost : NLOOP = 1 : MFLOWMIN = 16
WALL         =Ext_Wall_MFH90 : SURF= 55 : AREA=     6.808 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.005803
WINDOW=W2_MFH90   : SURF= 63 : AREA=       1.2 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.003259 : ESHADE=INPUT 1*Shd_EG_Ost_S
WALL         =Ext_Wall_MFH90 : SURF= 56 : AREA=      5.72 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.006472
WALL         =Ext_Wall_MFH90 : SURF= 57 : AREA=    24.604 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.012022
WINDOW=W4_MFH90   : SURF= 64 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.017958 : ESHADE=INPUT 1*Shd_EG_Ost_S
WINDOW=W4_MFH90   : SURF= 65 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.01015 : ESHADE=INPUT 1*Shd_EG_Ost_S
WINDOW=W5_MFH90   : SURF=188 : AREA=     5.175 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*Shd_EG_Ost_S
WINDOW=W7_MFH90   : SURF=195 : AREA=     1.725 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*Shd_EG_Ost_S
WALL  =CBR001     : SURF=182 : LENGTH=       100 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
 REGIME
 GAIN        = Pers_EG_Ost : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Eq_and_Licht_EG_Ost : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Rad_EG_Ost : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 INFILTRATION= Infil_Wohnung
 VENTILATION = Ventil_Wohnung
 COOLING     = Ideal_Cool
 HEATING     = Ideal_Heat
 CAPACITANCE = 575.752 : VOLUME= 479.794 : REFAREA= 167.76  : TINITIAL= 21      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  EG_West  /  A i r n o d e  EG_West
*--------------------------------------------------------------------------------
ZONE EG_West
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE EG_West
WALL         =Ext_Wall_MFH90 : SURF= 66 : AREA=     9.942 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.011435
WINDOW=W6_MFH90   : SURF= 80 : AREA=      2.07 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.002381 : ESHADE=INPUT 1*Shd_EG_West_W
WALL         =Ext_Wall_MFH90 : SURF= 67 : AREA=    26.804 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.028299
WINDOW=W2_MFH90   : SURF= 81 : AREA=       1.2 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.006441 : ESHADE=INPUT 1*Shd_EG_West_N
WINDOW=W3_MFH90   : SURF= 82 : AREA=       2.3 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.00276 : ESHADE=INPUT 1*Shd_EG_West_N
WINDOW=W3_MFH90   : SURF=196 : AREA=       2.3 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*Shd_EG_West_N
WALL         =Ext_Wall_MFH90 : SURF= 68 : AREA=      9.42 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.010662
WINDOW=W1_MFH90   : SURF= 83 : AREA=      3.45 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004141 : ESHADE=INPUT 1*Shd_EG_West_W
WALL         =Ext_Wall_MFH90 : SURF= 69 : AREA=      2.22 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.002553
WINDOW=W6_MFH90   : SURF= 84 : AREA=      2.07 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.002381 : ESHADE=INPUT 1*Shd_EG_West_N
CEILING      =Basem_ceil_ACT_MFH90 : SURF= 70 : AREA=     148.9 : ADJACENT=UG : ADJ_SURF=24 : FRONT : GEOSURF=0.8 : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_EG_West : NLOOP = 1 : MFLOWMIN = 16
WALL         =Int_Wall_Stairc_MFH90 : SURF= 71 : AREA=    16.588 : ADJACENT=Treppenhaus : ADJ_SURF=13 : BACK : GEOSURF=0.019079
WALL         =Ext_Wall_MFH90 : SURF= 72 : AREA=     6.808 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.005898
WINDOW=W2_MFH90   : SURF= 85 : AREA=       1.2 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.003312 : ESHADE=INPUT 1*Shd_EG_West_S
CEILING      =Int_floor_ACT_MFH90 : SURF= 73 : AREA=     148.9 : ADJACENT=1OG_West : ADJ_SURF=119 : BACK : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_1OG_West : NLOOP = 1 : MFLOWMIN = 16
WALL         =Int_Wall_MFH90 : SURF= 74 : AREA=    22.594 : ADJACENT=EG_Ost : ADJ_SURF=53 : BACK : GEOSURF=0.025987
WALL         =Ext_Wall_MFH90 : SURF= 75 : AREA=      7.15 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.008224
WALL         =Ext_Wall_MFH90 : SURF= 76 : AREA=      2.22 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002553
WINDOW=W6_MFH90   : SURF= 86 : AREA=      2.07 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002381 : ESHADE=INPUT 1*Shd_EG_West_S
WALL         =Ext_Wall_MFH90 : SURF= 77 : AREA=      4.85 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004654
WINDOW=W3_MFH90   : SURF= 87 : AREA=       2.3 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.00357 : ESHADE=INPUT 1*Shd_EG_West_W
WALL         =Int_Wall_Stairc_MFH90 : SURF= 78 : AREA=    10.868 : ADJACENT=Treppenhaus : ADJ_SURF=4 : BACK : GEOSURF=0.0125
WALL         =Ext_Wall_MFH90 : SURF= 79 : AREA=    24.604 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.012219
WINDOW=W7_MFH90   : SURF= 88 : AREA=     1.725 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.018253 : ESHADE=INPUT 1*Shd_EG_West_S
WINDOW=W4_MFH90   : SURF= 89 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.010317 : ESHADE=INPUT 1*Shd_EG_West_S
WINDOW=W4_MFH90   : SURF=189 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*Shd_EG_West_S
WINDOW=W5_MFH90   : SURF=197 : AREA=     5.175 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*Shd_EG_West_S
WALL  =CBR001     : SURF=183 : LENGTH=       100 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
 REGIME
 GAIN        = Pers_EG_West : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Eq_and_Licht_EG_West : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Rad_EG_West : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 INFILTRATION= Infil_Wohnung
 VENTILATION = Ventil_Wohnung
 COOLING     = Ideal_Cool
 HEATING     = Ideal_Heat
 CAPACITANCE = 511.025 : VOLUME= 425.854 : REFAREA= 148.9   : TINITIAL= 21      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  1OG_Ost  /  A i r n o d e  1OG_Ost
*--------------------------------------------------------------------------------
ZONE 1OG_Ost
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 1OG_Ost
WALL         =Ext_Wall_MFH90 : SURF= 90 : AREA=      5.72 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.006472
WALL         =Int_Wall_Stairc_MFH90 : SURF= 91 : AREA=    16.588 : ADJACENT=Treppenhaus : ADJ_SURF=11 : BACK : GEOSURF=0.01877
WALL         =Ext_Wall_MFH90 : SURF= 92 : AREA=    10.868 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.012298
WALL         =Int_Wall_MFH90 : SURF= 93 : AREA=    22.594 : ADJACENT=1OG_West : ADJ_SURF=118 : FRONT : GEOSURF=0.025566
WALL         =Ext_Wall_MFH90 : SURF= 94 : AREA=      7.15 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.008091
WALL         =Ext_Wall_MFH90 : SURF= 95 : AREA=     7.458 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004694
WINDOW=W4_MFH90   : SURF=106 : AREA=      1.98 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005986 : ESHADE=INPUT 1*Shd_1OG_Ost_O
WALL         =Ext_Wall_MFH90 : SURF= 96 : AREA=    25.946 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.026869
WINDOW=W2_MFH90   : SURF=107 : AREA=       1.2 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.006337 : ESHADE=INPUT 1*Shd_1OG_Ost_N
WINDOW=W3_MFH90   : SURF=108 : AREA=       2.3 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.002716 : ESHADE=INPUT 1*Shd_1OG_Ost_N
WINDOW=W3_MFH90   : SURF=198 : AREA=       2.3 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*Shd_1OG_Ost_N
WALL         =Ext_Wall_MFH90 : SURF= 97 : AREA=    10.564 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.008833
WINDOW=W1_MFH90   : SURF=109 : AREA=      3.45 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.007025 : ESHADE=INPUT 1*Shd_1OG_Ost_O
CEILING      =Int_floor_ACT_MFH90 : SURF= 98 : AREA=    167.76 : ADJACENT=2OG_Ost : ADJ_SURF=139 : BACK : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_2OG_Ost : NLOOP = 1 : MFLOWMIN = 16
WALL         =Ext_Wall_MFH90 : SURF= 99 : AREA=    24.604 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.012022
WINDOW=W4_MFH90   : SURF=110 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.017958 : ESHADE=INPUT 1*Shd_1OG_Ost_S
WINDOW=W4_MFH90   : SURF=111 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.01015 : ESHADE=INPUT 1*Shd_1OG_Ost_S
WINDOW=W5_MFH90   : SURF=190 : AREA=     5.175 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*Shd_1OG_Ost_S
WINDOW=W7_MFH90   : SURF=199 : AREA=     1.725 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*Shd_1OG_Ost_S
WALL         =Int_Wall_Stairc_MFH90 : SURF=100 : AREA=     6.578 : ADJACENT=Treppenhaus : ADJ_SURF=7 : BACK : GEOSURF=0.007443
FLOOR        =Int_floor_ACT_MFH90 : SURF=101 : AREA=    167.76 : ADJACENT=EG_Ost : ADJ_SURF=54 : FRONT : GEOSURF=0.8 : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_1OG_Ost : NLOOP = 1 : MFLOWMIN = 16
WALL         =Ext_Wall_MFH90 : SURF=102 : AREA=     6.808 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.005803
WINDOW=W2_MFH90   : SURF=104 : AREA=       1.2 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.003259 : ESHADE=INPUT 1*Shd_1OG_Ost_S
WALL         =Ext_Wall_MFH90 : SURF=103 : AREA=      6.28 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.006196
WINDOW=W3_MFH90   : SURF=105 : AREA=       2.3 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003512 : ESHADE=INPUT 1*Shd_1OG_Ost_O
WALL  =CBR001     : SURF=184 : LENGTH=       100 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
 REGIME
 GAIN        = Pers_1OG_Ost : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Eq_and_Licht_1OG_Ost : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Rad_1OG_Ost : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 INFILTRATION= Infil_Wohnung
 VENTILATION = Ventil_Wohnung
 COOLING     = Ideal_Cool
 HEATING     = Ideal_Heat
 CAPACITANCE = 575.752 : VOLUME= 479.794 : REFAREA= 167.76  : TINITIAL= 21      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  1OG_West  /  A i r n o d e  1OG_West
*--------------------------------------------------------------------------------
ZONE 1OG_West
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 1OG_West
WALL         =Ext_Wall_MFH90 : SURF=112 : AREA=      7.15 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.008224
WALL         =Ext_Wall_MFH90 : SURF=113 : AREA=      9.42 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.010662
WINDOW=W1_MFH90   : SURF=126 : AREA=      3.45 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004141 : ESHADE=INPUT 1*Shd_1OG_West_W
WALL         =Ext_Wall_MFH90 : SURF=114 : AREA=      4.85 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004654
WINDOW=W3_MFH90   : SURF=127 : AREA=       2.3 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.00357 : ESHADE=INPUT 1*Shd_1OG_West_W
WALL         =Ext_Wall_MFH90 : SURF=115 : AREA=    24.604 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.012219
WINDOW=W7_MFH90   : SURF=128 : AREA=     1.725 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.018253 : ESHADE=INPUT 1*Shd_1OG_West_S
WINDOW=W4_MFH90   : SURF=129 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.010317 : ESHADE=INPUT 1*Shd_1OG_West_S
WINDOW=W4_MFH90   : SURF=191 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*Shd_1OG_West_S
WINDOW=W5_MFH90   : SURF=200 : AREA=     5.175 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*Shd_1OG_West_S
WALL         =Ext_Wall_MFH90 : SURF=116 : AREA=      2.22 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.002553
WINDOW=W6_MFH90   : SURF=130 : AREA=      2.07 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.002381 : ESHADE=INPUT 1*Shd_1OG_West_N
WALL         =Int_Wall_Stairc_MFH90 : SURF=117 : AREA=    10.868 : ADJACENT=Treppenhaus : ADJ_SURF=1 : BACK : GEOSURF=0.0125
WALL         =Int_Wall_MFH90 : SURF=118 : AREA=    22.594 : ADJACENT=1OG_Ost : ADJ_SURF=93 : BACK : GEOSURF=0.025987
FLOOR        =Int_floor_ACT_MFH90 : SURF=119 : AREA=     148.9 : ADJACENT=EG_West : ADJ_SURF=73 : FRONT : GEOSURF=0.8 : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_1OG_West : NLOOP = 1 : MFLOWMIN = 16
WALL         =Ext_Wall_MFH90 : SURF=120 : AREA=    26.804 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.028299
WINDOW=W3_MFH90   : SURF=131 : AREA=       2.3 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.00276 : ESHADE=INPUT 1*Shd_1OG_West_N
WINDOW=W2_MFH90   : SURF=132 : AREA=       1.2 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.006441 : ESHADE=INPUT 1*Shd_1OG_West_N
WINDOW=W3_MFH90   : SURF=201 : AREA=       2.3 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*Shd_1OG_West_N
WALL         =Int_Wall_Stairc_MFH90 : SURF=121 : AREA=    16.588 : ADJACENT=Treppenhaus : ADJ_SURF=12 : BACK : GEOSURF=0.019079
WALL         =Ext_Wall_MFH90 : SURF=122 : AREA=     9.942 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.011435
WINDOW=W6_MFH90   : SURF=133 : AREA=      2.07 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.002381 : ESHADE=INPUT 1*Shd_1OG_West_W
CEILING      =Int_floor_ACT_MFH90 : SURF=123 : AREA=     148.9 : ADJACENT=2OG_West : ADJ_SURF=170 : BACK : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_2OG_West : NLOOP = 1 : MFLOWMIN = 16
WALL         =Ext_Wall_MFH90 : SURF=124 : AREA=     6.808 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.005898
WINDOW=W2_MFH90   : SURF=134 : AREA=       1.2 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.003312 : ESHADE=INPUT 1*Shd_1OG_West_S
WALL         =Ext_Wall_MFH90 : SURF=125 : AREA=      2.22 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002553
WINDOW=W6_MFH90   : SURF=135 : AREA=      2.07 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002381 : ESHADE=INPUT 1*Shd_1OG_West_S
WALL  =CBR001     : SURF=185 : LENGTH=       100 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
 REGIME
 GAIN        = Pers_1OG_West : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Eq_and_Licht_1OG_West : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Rad_1OG_West : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 INFILTRATION= Infil_Wohnung
 VENTILATION = Ventil_Wohnung
 COOLING     = Ideal_Cool
 HEATING     = Ideal_Heat
 CAPACITANCE = 511.025 : VOLUME= 425.854 : REFAREA= 148.9   : TINITIAL= 21      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  2OG_Ost  /  A i r n o d e  2OG_Ost
*--------------------------------------------------------------------------------
ZONE 2OG_Ost
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 2OG_Ost
WALL         =Int_Wall_Stairc_MFH90 : SURF=136 : AREA=    16.588 : ADJACENT=Treppenhaus : ADJ_SURF=2 : BACK : GEOSURF=0.01877
WALL         =Ext_Wall_MFH90 : SURF=137 : AREA=    10.868 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.012298
ROOF         =Ext_roof_MFH90 : SURF=138 : AREA=    167.76 : EXTERNAL : ORI=H_0_0 : FSKY=1
FLOOR        =Int_floor_ACT_MFH90 : SURF=139 : AREA=    167.76 : ADJACENT=1OG_Ost : ADJ_SURF=98 : FRONT : GEOSURF=0.8 : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_2OG_Ost : NLOOP = 1 : MFLOWMIN = 16
WALL         =Ext_Wall_MFH90 : SURF=140 : AREA=      7.15 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.008091
WALL         =Ext_Wall_MFH90 : SURF=141 : AREA=      6.28 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.006196
WINDOW=W3_MFH90   : SURF=150 : AREA=       2.3 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003512 : ESHADE=INPUT 1*Shd_2OG_Ost_O
WALL         =Ext_Wall_MFH90 : SURF=142 : AREA=     6.808 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.005803
WINDOW=W2_MFH90   : SURF=151 : AREA=       1.2 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.003259 : ESHADE=INPUT 1*Shd_2OG_Ost_S
WALL         =Ext_Wall_MFH90 : SURF=143 : AREA=     7.458 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004694
WINDOW=W4_MFH90   : SURF=152 : AREA=      1.98 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005986 : ESHADE=INPUT 1*Shd_2OG_Ost_O
WALL         =Ext_Wall_MFH90 : SURF=144 : AREA=    24.604 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.012022
WINDOW=W4_MFH90   : SURF=153 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.017958 : ESHADE=INPUT 1*Shd_2OG_Ost_S
WINDOW=W4_MFH90   : SURF=154 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.01015 : ESHADE=INPUT 1*Shd_2OG_Ost_S
WINDOW=W5_MFH90   : SURF=192 : AREA=     5.175 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*Shd_2OG_Ost_S
WINDOW=W7_MFH90   : SURF=202 : AREA=     1.725 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*Shd_2OG_Ost_S
WALL         =Ext_Wall_MFH90 : SURF=145 : AREA=    25.946 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.026869
WINDOW=W2_MFH90   : SURF=155 : AREA=       1.2 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.006337 : ESHADE=INPUT 1*Shd_2OG_Ost_N
WINDOW=W3_MFH90   : SURF=156 : AREA=       2.3 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.002716 : ESHADE=INPUT 1*Shd_2OG_Ost_N
WINDOW=W3_MFH90   : SURF=203 : AREA=       2.3 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*Shd_2OG_Ost_N
WALL         =Ext_Wall_MFH90 : SURF=146 : AREA=    10.564 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.008833
WINDOW=W1_MFH90   : SURF=157 : AREA=      3.45 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.007025 : ESHADE=INPUT 1*Shd_2OG_Ost_O
WALL         =Int_Wall_Stairc_MFH90 : SURF=147 : AREA=     6.578 : ADJACENT=Treppenhaus : ADJ_SURF=6 : BACK : GEOSURF=0.007443
WALL         =Ext_Wall_MFH90 : SURF=148 : AREA=      5.72 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.006472
WALL         =Int_Wall_MFH90 : SURF=149 : AREA=    22.594 : ADJACENT=2OG_West : ADJ_SURF=169 : FRONT : GEOSURF=0.025566
WALL  =CBR001     : SURF=186 : LENGTH=       100 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
 REGIME
 GAIN        = Pers_2OG_Ost : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Eq_and_Licht_2OG_Ost : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Rad_2OG_Ost : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 INFILTRATION= Infil_Wohnung
 VENTILATION = Ventil_Wohnung
 COOLING     = Ideal_Cool
 HEATING     = Ideal_Heat
 CAPACITANCE = 575.752 : VOLUME= 479.794 : REFAREA= 167.76  : TINITIAL= 21      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  2OG_West  /  A i r n o d e  2OG_West
*--------------------------------------------------------------------------------
ZONE 2OG_West
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 2OG_West
WALL         =Ext_Wall_MFH90 : SURF=158 : AREA=      2.22 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002553
WINDOW=W6_MFH90   : SURF=172 : AREA=      2.07 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002381 : ESHADE=INPUT 1*Shd_2OG_West_S
WALL         =Int_Wall_Stairc_MFH90 : SURF=159 : AREA=    10.868 : ADJACENT=Treppenhaus : ADJ_SURF=16 : BACK : GEOSURF=0.0125
WALL         =Int_Wall_Stairc_MFH90 : SURF=160 : AREA=    16.588 : ADJACENT=Treppenhaus : ADJ_SURF=19 : BACK : GEOSURF=0.019079
WALL         =Ext_Wall_MFH90 : SURF=161 : AREA=    24.604 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.012219
WINDOW=W7_MFH90   : SURF=173 : AREA=     1.725 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.010317 : ESHADE=INPUT 1*Shd_2OG_West_S
WINDOW=W4_MFH90   : SURF=174 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.018253 : ESHADE=INPUT 1*Shd_2OG_West_S
WINDOW=W4_MFH90   : SURF=193 : AREA=      1.98 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*Shd_2OG_West_S
WINDOW=W5_MFH90   : SURF=204 : AREA=     5.175 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*Shd_2OG_West_S
ROOF         =Ext_roof_MFH90 : SURF=162 : AREA=     148.9 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =Ext_Wall_MFH90 : SURF=163 : AREA=      2.22 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.002553
WINDOW=W6_MFH90   : SURF=175 : AREA=      2.07 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.002381 : ESHADE=INPUT 1*Shd_2OG_West_N
WALL         =Ext_Wall_MFH90 : SURF=164 : AREA=      4.85 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004654
WINDOW=W3_MFH90   : SURF=176 : AREA=       2.3 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.00357 : ESHADE=INPUT 1*Shd_2OG_West_W
WALL         =Ext_Wall_MFH90 : SURF=165 : AREA=     9.942 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.011435
WINDOW=W6_MFH90   : SURF=177 : AREA=      2.07 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.002381 : ESHADE=INPUT 1*Shd_2OG_West_W
WALL         =Ext_Wall_MFH90 : SURF=166 : AREA=    26.804 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.028299
WINDOW=W2_MFH90   : SURF=178 : AREA=       1.2 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.006441 : ESHADE=INPUT 1*Shd_2OG_West_N
WINDOW=W3_MFH90   : SURF=179 : AREA=       2.3 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.00276 : ESHADE=INPUT 1*Shd_2OG_West_N
WINDOW=W3_MFH90   : SURF=205 : AREA=       2.3 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*Shd_2OG_West_N
WALL         =Ext_Wall_MFH90 : SURF=167 : AREA=      7.15 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.008224
WALL         =Ext_Wall_MFH90 : SURF=168 : AREA=     6.808 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.005898
WINDOW=W2_MFH90   : SURF=180 : AREA=       1.2 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.003312 : ESHADE=INPUT 1*Shd_2OG_West_S
WALL         =Int_Wall_MFH90 : SURF=169 : AREA=    22.594 : ADJACENT=2OG_Ost : ADJ_SURF=149 : BACK : GEOSURF=0.025987
FLOOR        =Int_floor_ACT_MFH90 : SURF=170 : AREA=     148.9 : ADJACENT=1OG_West : ADJ_SURF=123 : FRONT : GEOSURF=0.8 : INTEMP = INPUT 1*Tin_FloorHeat : MFLOW = INPUT 1*Min_FloorHeat_2OG_West : NLOOP = 1 : MFLOWMIN = 16
WALL         =Ext_Wall_MFH90 : SURF=171 : AREA=      9.42 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.010662
WINDOW=W1_MFH90   : SURF=181 : AREA=      3.45 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004141 : ESHADE=INPUT 1*Shd_2OG_West_W
WALL  =CBR001     : SURF=187 : LENGTH=       100 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
 REGIME
 GAIN        = Pers_2OG_West : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Eq_and_Licht_2OG_West : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Rad_2OG_West : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 INFILTRATION= Infil_Wohnung
 VENTILATION = Ventil_Wohnung
 COOLING     = Ideal_Cool
 HEATING     = Ideal_Heat
 CAPACITANCE = 511.025 : VOLUME= 425.854 : REFAREA= 148.9   : TINITIAL= 21      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  O u t p u t s
*--------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=1.000
 AIRNODES = Treppenhaus 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = UG 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = EG_Ost 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = EG_West 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = 1OG_Ost 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = 1OG_West 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = 2OG_Ost 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = 2OG_West 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = EG_Ost EG_West 1OG_Ost 1OG_West 2OG_Ost 2OG_West 
 NTYPES =   9 : RELHUM - relativ humidity of airnode air
 AIRNODES = Treppenhaus UG EG_Ost EG_West 1OG_Ost 1OG_West 2OG_Ost 2OG_West 
 NTYPES = 952 : B4_QHEAT - BAL 4: power of ideal heating (convective+radiative)
        = 953 : B4_QCOOL - BAL 4: power of ideal cooling
        = 954 : B4_QINF - BAL 4: infiltration gains
        = 955 : B4_QVENT - BAL 4: ventilation gains
        = 957 : B4_QTRANS - BAL 4: transmission into the wall from inner surface node
        = 958 : B4_QGINT - BAL 4: internal gains (convective+radiative)
        = 960 : B4_QSOL - BAL 4: absorbed solar gains on all inside surfaces of zone
 AIRNODES = Treppenhaus UG EG_Ost EG_West 1OG_Ost 1OG_West 2OG_Ost 2OG_West 
 NTYPES = 961 : B4_QSOLAIR - BAL 4: Solar radiation entering all windows of zone which is immediately transformed in a convective heat flow rate for the internal air      [kJ/hr]
 AIRNODES = EG_Ost 
 NTYPES =  58 : SURF = 52,  : TOFL - fluid outlet temperature of active layer
 AIRNODES = EG_West 
 NTYPES =  58 : SURF = 70,  : TOFL - fluid outlet temperature of active layer
 AIRNODES = 1OG_Ost 
 NTYPES =  58 : SURF = 101,  : TOFL - fluid outlet temperature of active layer
 AIRNODES = 1OG_West 
 NTYPES =  58 : SURF = 119,  : TOFL - fluid outlet temperature of active layer
 AIRNODES = 2OG_Ost 
 NTYPES =  58 : SURF = 139,  : TOFL - fluid outlet temperature of active layer
 AIRNODES = 2OG_West 
 NTYPES =  58 : SURF = 170,  : TOFL - fluid outlet temperature of active layer
 AIRNODES = EG_Ost 
 NTYPES =  59 : SURF = 52,  : QALFL - energy input by fluid of active layer
 AIRNODES = EG_West 
 NTYPES =  59 : SURF = 70,  : QALFL - energy input by fluid of active layer
 AIRNODES = 1OG_Ost 
 NTYPES =  59 : SURF = 101,  : QALFL - energy input by fluid of active layer
 AIRNODES = 1OG_West 
 NTYPES =  59 : SURF = 119,  : QALFL - energy input by fluid of active layer
 AIRNODES = 2OG_Ost 
 NTYPES =  59 : SURF = 139,  : QALFL - energy input by fluid of active layer
 AIRNODES = 2OG_West 
 NTYPES =  59 : SURF = 170,  : QALFL - energy input by fluid of active layer
*--------------------------------------------------------------------------------
*  E n d
*--------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
BERKELEY LAB WINDOW v7.4.6.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : DOE-2 WINDOW LIB
Desc        : 3-WSV_#2#5_Ar90
Window ID   : 300
Tilt        : 90.0
Glazings    : 3
Frame       :  3 Wood                  2.270
Spacer      :  2 Class2                0.068   1.550  -0.143
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1360.3 mm
Glass Width : 1060.3 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Ar90/Air1 16.0 0.01712  5.410  2.062  6.300  1.711 -0.0060  0.687 -0.0001
2 Ar90/Air1 16.0 0.01712  5.410  2.062  6.300  1.711 -0.0060  0.687 -0.0001
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.425 0.429 0.417 0.403 0.386 0.355 0.289 0.181 0.066 0.000 0.329
Abs1  0.176 0.178 0.188 0.196 0.199 0.207 0.232 0.267 0.244 0.001 0.211
Abs2  0.050 0.050 0.050 0.051 0.052 0.053 0.052 0.047 0.036 0.000 0.049
Abs3  0.055 0.056 0.061 0.065 0.066 0.067 0.072 0.068 0.039 0.000 0.064
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.296 0.287 0.283 0.285 0.297 0.318 0.355 0.437 0.616 0.999 0.337
Rbsol 0.296 0.287 0.283 0.285 0.297 0.318 0.355 0.437 0.616 0.999 0.337
Tvis  0.642 0.649 0.632 0.611 0.585 0.537 0.437 0.273 0.099 0.000 0.497
Rfvis 0.173 0.162 0.157 0.161 0.177 0.206 0.257 0.362 0.571 0.999 0.231
Rbvis 0.173 0.162 0.157 0.161 0.177 0.206 0.257 0.362 0.571 0.999 0.231
SHGC  0.500   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.720
Layer ID#        37001     7197    37001        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.837    0.837    0.037        0        0        0
Emis B           0.037    0.837    0.837        0        0        0
Thickness(mm)      4.0      4.0      4.0        0        0        0
Cond(W/m2-K     ) 250.0    250.0    250.0        0        0        0
Spectral File 37001_IP_ipl  ip_fl_4.ipe 37001_IP_ipl         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   0.00  0.00  0.00  0.66 0.66  0.60 0.60  0.61 0.61  0.62 0.62
0        6.71   0.00  0.00  0.00  0.66 0.66  0.60 0.60  0.61 0.61  0.62 0.62
783        0.00   0.00  0.00  0.00  0.66 0.66  0.60 0.60  0.61 0.61  0.62 0.62
783        6.71   0.00  0.00  0.00  0.66 0.66  0.60 0.60  0.61 0.61  0.62 0.62
BERKELEY LAB WINDOW v7.7.10.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : Neubau_MuKEn
Window ID   : 3
Tilt        : 90.0
Glazings    : 3
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air (10%) 14.0 0.01706  5.392  2.066  6.311  1.733 -0.0061  0.676 -0.0001
2 Air (10%) 14.0 0.01706  5.392  2.066  6.311  1.733 -0.0061  0.676 -0.0001
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.366 0.372 0.358 0.342 0.324 0.294 0.231 0.135 0.044 0.000 0.273
Abs1  0.131 0.133 0.142 0.150 0.154 0.162 0.186 0.219 0.204 0.001 0.166
Abs2  0.075 0.076 0.082 0.087 0.088 0.092 0.101 0.107 0.078 0.000 0.090
Abs3  0.047 0.049 0.053 0.055 0.055 0.056 0.057 0.050 0.026 0.000 0.052
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.381 0.370 0.365 0.367 0.379 0.397 0.424 0.489 0.648 0.999 0.409
Rbsol 0.297 0.286 0.281 0.283 0.296 0.316 0.347 0.421 0.602 0.999 0.332
Tvis  0.716 0.729 0.702 0.669 0.634 0.572 0.449 0.259 0.082 0.000 0.533
Rfvis 0.095 0.076 0.070 0.076 0.099 0.133 0.187 0.297 0.529 0.999 0.157
Rbvis 0.120 0.102 0.096 0.101 0.122 0.155 0.205 0.311 0.536 0.999 0.178
SHGC  0.452 0.460 0.453 0.441 0.425 0.397 0.342 0.244 0.116 0.000 0.372
Tvis_daylight: 0.50
Layer ID#        21495    21495    21495        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.050    0.050    0.050        0        0        0
Emis B           0.846    0.846    0.846        0        0        0
Thickness(mm)      6.4      6.4      6.4        0        0        0
Cond(W/m2-K     ) 128.4    128.4    128.4        0        0        0
Spectral File PLANITHERM X PLANITHERM X PLANITHERM X         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  0.20  6.60  0.60 0.60  0.59 0.59  0.60 0.60  0.62 0.62
0        6.71  30.84  0.19  6.65  0.70 0.70  0.67 0.67  0.69 0.69  0.71 0.71
783        0.00   4.00  0.23  7.25  0.60 0.60  0.59 0.59  0.60 0.60  0.62 0.62
783        6.71  30.84  0.20  6.88  0.70 0.70  0.67 0.67  0.69 0.69  0.71 0.71
BERKELEY LAB WINDOW v7.7.10.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : Neubau_MinergieP
Window ID   : 5
Tilt        : 90.0
Glazings    : 3
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Xenon      5.0 0.00516  1.723  2.132  7.414  5.858 -0.0207  0.654 0.00009
2 Xenon      5.0 0.00516  1.723  2.132  7.414  5.858 -0.0207  0.654 0.00009
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.384 0.384 0.377 0.371 0.364 0.345 0.293 0.195 0.082 0.000 0.314
Abs1  0.204 0.205 0.207 0.209 0.209 0.209 0.212 0.209 0.164 0.000 0.204
Abs2  0.116 0.117 0.118 0.119 0.118 0.117 0.114 0.104 0.070 0.000 0.112
Abs3  0.070 0.070 0.071 0.071 0.070 0.068 0.062 0.049 0.026 0.000 0.063
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.226 0.225 0.226 0.229 0.238 0.261 0.319 0.443 0.659 1.000 0.296
Rbsol 0.262 0.261 0.262 0.265 0.274 0.296 0.353 0.472 0.678 1.000 0.330
Tvis  0.655 0.655 0.644 0.634 0.622 0.589 0.500 0.334 0.140 0.000 0.537
Rfvis 0.208 0.206 0.208 0.212 0.223 0.252 0.323 0.465 0.686 1.000 0.291
Rbvis 0.178 0.176 0.178 0.182 0.194 0.224 0.299 0.447 0.677 1.000 0.266
SHGC  0.497 0.497 0.493 0.487 0.479 0.457 0.399 0.286 0.137 0.000 0.420
Tvis_daylight: 0.52
Layer ID#         2193     2193     2193        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.840    0.840    0.840        0        0        0
Emis B           0.068    0.068    0.068        0        0        0
Thickness(mm)      4.8      4.8      4.8        0        0        0
Cond(W/m2-K     ) 210.5    210.5    210.5        0        0        0
Spectral File LoE180-5.CIG LoE180-5.CIG LoE180-5.CIG         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.22  2.55  0.50 0.50  0.49 0.49  0.49 0.49  0.54 0.54
0        6.71  30.84  3.18  2.58  0.52 0.52  0.51 0.51  0.51 0.51  0.57 0.57
783        0.00   4.00  3.77  3.29  0.50 0.50  0.49 0.49  0.49 0.49  0.54 0.54
783        6.71  30.84  3.31  3.14  0.52 0.52  0.51 0.51  0.51 0.51  0.57 0.57
BERKELEY LAB WINDOW v7.7.10.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : MFH90
Window ID   : 2
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Xenon      5.0 0.00516  1.723  2.132  7.414  5.858 -0.0207  0.654 0.00009
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.506 0.506 0.500 0.495 0.488 0.470 0.418 0.311 0.156 0.000 0.433
Abs1  0.207 0.208 0.211 0.213 0.212 0.212 0.214 0.210 0.166 0.000 0.207
Abs2  0.114 0.115 0.116 0.117 0.115 0.113 0.107 0.091 0.055 0.000 0.106
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.173 0.172 0.173 0.176 0.184 0.205 0.261 0.388 0.623 1.000 0.243
Rbsol 0.160 0.159 0.160 0.164 0.172 0.193 0.250 0.378 0.618 1.000 0.232
Tvis  0.692 0.692 0.684 0.677 0.668 0.643 0.573 0.427 0.215 0.000 0.593
Rfvis 0.193 0.192 0.193 0.197 0.205 0.228 0.288 0.420 0.653 1.000 0.267
Rbvis 0.184 0.183 0.184 0.187 0.196 0.219 0.279 0.413 0.649 1.000 0.259
SHGC  0.619 0.619 0.615 0.610 0.603 0.582 0.526 0.405 0.216 0.000 0.540
Tvis_daylight: 0.65
Layer ID#         9739     9739        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.160    0.160        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      3.8      3.8        0        0        0        0
Cond(W/m2-K     ) 259.7    259.7        0        0        0        0
Spectral File 4_EnTech.VRD 4_EnTech.VRD         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  0.64  6.78  1.09 1.09  1.13 1.13  1.16 1.16  1.21 1.21
0        6.71  30.84  0.61  6.86  1.37 1.37  1.41 1.41  1.46 1.46  1.53 1.53
783        0.00   4.00  0.75  7.38  1.09 1.09  1.13 1.13  1.16 1.16  1.21 1.21
783        6.71  30.84  0.63  6.71  1.37 1.37  1.41 1.41  1.46 1.46  1.53 1.53
BERKELEY LAB WINDOW v7.7.10.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : MFH150
Window ID   : 4
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Krypton    4.5 0.00866  2.826  2.346  7.777  3.739 -0.0132  0.672 0.00003
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.778 0.778 0.777 0.772 0.760 0.731 0.661 0.512 0.260 0.000 0.679
Abs1  0.047 0.047 0.047 0.048 0.050 0.051 0.053 0.054 0.052 0.000 0.050
Abs2  0.023 0.023 0.023 0.024 0.024 0.025 0.024 0.022 0.017 0.000 0.023
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.152 0.152 0.153 0.156 0.166 0.193 0.262 0.411 0.671 1.000 0.237
Rbsol 0.153 0.152 0.153 0.156 0.166 0.193 0.262 0.411 0.671 1.000 0.237
Tvis  0.828 0.828 0.827 0.824 0.813 0.783 0.711 0.554 0.287 0.000 0.728
Rfvis 0.163 0.163 0.163 0.167 0.177 0.207 0.278 0.435 0.701 1.000 0.252
Rbvis 0.159 0.163 0.163 0.167 0.177 0.207 0.278 0.435 0.701 1.000 0.252
SHGC  0.799 0.799 0.798 0.794 0.783 0.754 0.684 0.534 0.278 0.000 0.702
Tvis_daylight: 0.82
Layer ID#         2760     2760        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.902    0.902        0        0        0        0
Thickness(mm)      3.4      3.4        0        0        0        0
Cond(W/m2-K     ) 283.2    283.2        0        0        0        0
Spectral File SAS_Clear.mm SAS_Clear.mm         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  7.34  2.18 2.18  2.33 2.33  2.41 2.41  2.58 2.58
0        6.71  30.84  3.23  7.41  2.78 2.78  2.93 2.93  3.02 3.02  3.26 3.26
783        0.00   4.00  3.48  7.24  2.18 2.18  2.33 2.33  2.41 2.41  2.58 2.58
783        6.71  30.84  3.25  7.37  2.78 2.78  2.93 2.93  3.02 3.02  3.26 3.26
*** END OF LIBRARY ***
************************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis-daylight
************************************************************************************************************
   300   3-WSV_#2#5_Ar90                          4/16/4/16/4      0.61  0.5  0.425  0.296  0.72
     3   Neubau_MuKEn                             6.4/14/6.4/14/6.4  0.69  0.452  0.366  0.381  0.5
     5   Neubau_MinergieP                         4.8/5/4.8/5/4.8  0.51  0.497  0.384  0.226  0.52
     2   MFH90                                    3.8/5/3.8        1.46  0.619  0.506  0.173  0.65
     4   MFH150                                   3.4/4.5/3.4      3.02  0.799  0.778  0.152  0.82
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 11.400000000000 5.400000000000 8.690000000000
vertex 2 11.400000000000 5.400000000000 5.830000000000
vertex 3 15.200000000000 5.400000000000 5.830000000000
vertex 4 15.200000000000 5.400000000000 8.690000000000
vertex 5 17.500000000000 5.400000000000 5.830000000000
vertex 6 17.500000000000 5.400000000000 2.970000000000
vertex 7 17.500000000000 11.200000000000 2.970000000000
vertex 8 17.500000000000 11.200000000000 5.830000000000
vertex 9 17.500000000000 5.400000000000 8.690000000000
vertex 10 17.500000000000 11.200000000000 8.690000000000
vertex 11 11.400000000000 11.200000000000 8.690000000000
vertex 12 11.400000000000 11.200000000000 5.830000000000
vertex 13 11.400000000000 11.200000000000 2.970000000000
vertex 14 11.400000000000 5.400000000000 2.970000000000
vertex 15 17.500000000000 5.400000000000 0.000000000000
vertex 16 17.500000000000 11.200000000000 0.000000000000
vertex 17 11.400000000000 11.200000000000 0.000000000000
vertex 18 11.400000000000 5.400000000000 0.000000000000
vertex 19 11.400000000000 5.400000000000 11.550000000000
vertex 20 15.200000000000 5.400000000000 11.550000000000
vertex 21 15.200000000000 5.400000000000 2.970000000000
vertex 22 11.400000000000 11.200000000000 11.550000000000
vertex 23 17.500000000000 5.400000000000 11.550000000000
vertex 24 17.500000000000 11.200000000000 11.550000000000
vertex 25 15.150000000000 11.200000000000 4.980000000000
vertex 26 15.150000000000 11.200000000000 2.980000000000
vertex 27 14.350000000000 11.200000000000 2.980000000000
vertex 28 14.350000000000 11.200000000000 4.980000000000
vertex 29 28.600000000000 7.900000000000 2.970000000000
vertex 30 28.600000000000 7.900000000000 0.000000000000
vertex 31 28.600000000000 11.200000000000 0.000000000000
vertex 32 28.600000000000 11.200000000000 2.970000000000
vertex 33 30.400000000000 3.000000000000 2.970000000000
vertex 34 30.400000000000 3.000000000000 0.000000000000
vertex 35 32.400000000000 3.000000000000 0.000000000000
vertex 36 32.400000000000 3.000000000000 2.970000000000
vertex 37 0.000000000000 11.200000000000 2.970000000000
vertex 38 0.000000000000 6.700000000000 2.970000000000
vertex 39 1.500000000000 6.700000000000 2.970000000000
vertex 40 1.500000000000 2.500000000000 2.970000000000
vertex 41 0.000000000000 2.500000000000 2.970000000000
vertex 42 0.000000000000 0.000000000000 2.970000000000
vertex 43 12.400000000000 0.000000000000 2.970000000000
vertex 44 12.400000000000 -2.500000000000 2.970000000000
vertex 45 15.200000000000 -2.500000000000 2.970000000000
vertex 46 0.000000000000 6.700000000000 0.000000000000
vertex 47 1.500000000000 6.700000000000 0.000000000000
vertex 48 1.500000000000 2.500000000000 0.000000000000
vertex 49 0.000000000000 2.500000000000 0.000000000000
vertex 50 32.400000000000 7.900000000000 0.000000000000
vertex 51 30.400000000000 0.000000000000 0.000000000000
vertex 52 18.000000000000 0.000000000000 0.000000000000
vertex 53 18.000000000000 -2.500000000000 0.000000000000
vertex 54 12.400000000000 -2.500000000000 0.000000000000
vertex 55 12.400000000000 0.000000000000 0.000000000000
vertex 56 0.000000000000 0.000000000000 0.000000000000
vertex 57 0.000000000000 11.200000000000 0.000000000000
vertex 58 18.000000000000 -2.500000000000 2.970000000000
vertex 59 18.000000000000 0.000000000000 2.970000000000
vertex 60 32.400000000000 7.900000000000 2.970000000000
vertex 61 30.400000000000 0.000000000000 2.970000000000
vertex 62 28.600000000000 7.900000000000 5.830000000000
vertex 63 28.600000000000 11.200000000000 5.830000000000
vertex 64 28.600000000000 8.600000000000 5.280000000000
vertex 65 28.600000000000 8.600000000000 2.980000000000
vertex 66 28.600000000000 10.900000000000 2.980000000000
vertex 67 28.600000000000 10.900000000000 5.280000000000
vertex 68 30.400000000000 0.000000000000 5.830000000000
vertex 69 30.400000000000 3.000000000000 5.830000000000
vertex 70 30.400000000000 0.580000000000 5.270000000000
vertex 71 30.400000000000 0.580000000000 3.670000000000
vertex 72 30.400000000000 2.520000000000 3.670000000000
vertex 73 30.400000000000 2.520000000000 5.270000000000
vertex 74 32.400000000000 3.000000000000 5.830000000000
vertex 75 32.400000000000 7.900000000000 5.830000000000
vertex 76 32.400000000000 3.370000000000 5.270000000000
vertex 77 32.400000000000 3.370000000000 3.670000000000
vertex 78 32.400000000000 7.250000000000 3.670000000000
vertex 79 32.400000000000 7.250000000000 5.270000000000
vertex 80 24.050000000000 11.200000000000 5.270000000000
vertex 81 24.050000000000 11.200000000000 3.670000000000
vertex 82 22.550000000000 11.200000000000 3.670000000000
vertex 83 22.550000000000 11.200000000000 5.270000000000
vertex 84 21.450000000000 11.200000000000 5.270000000000
vertex 85 21.450000000000 11.200000000000 3.670000000000
vertex 86 17.950000000000 11.200000000000 3.670000000000
vertex 87 17.950000000000 11.200000000000 5.270000000000
vertex 88 18.000000000000 -2.500000000000 5.830000000000
vertex 89 18.000000000000 0.000000000000 5.830000000000
vertex 90 15.200000000000 -2.500000000000 5.830000000000
vertex 91 15.380000000000 -2.500000000000 4.870000000000
vertex 92 15.380000000000 -2.500000000000 3.670000000000
vertex 93 17.780000000000 -2.500000000000 3.670000000000
vertex 94 17.780000000000 -2.500000000000 4.870000000000
vertex 95 18.450000000000 0.000000000000 5.280000000000
vertex 96 18.450000000000 0.000000000000 2.980000000000
vertex 97 25.350000000000 0.000000000000 2.980000000000
vertex 98 25.350000000000 0.000000000000 5.280000000000
vertex 99 26.430000000000 0.000000000000 5.280000000000
vertex 100 26.430000000000 0.000000000000 2.980000000000
vertex 101 30.330000000000 0.000000000000 2.980000000000
vertex 102 30.330000000000 0.000000000000 5.280000000000
vertex 103 1.500000000000 6.700000000000 5.830000000000
vertex 104 1.500000000000 2.500000000000 5.830000000000
vertex 105 1.500000000000 5.230000000000 5.280000000000
vertex 106 1.500000000000 5.230000000000 2.980000000000
vertex 107 1.500000000000 4.330000000000 2.980000000000
vertex 108 1.500000000000 4.330000000000 5.280000000000
vertex 109 0.000000000000 11.200000000000 5.830000000000
vertex 110 11.200000000000 11.200000000000 5.270000000000
vertex 111 11.200000000000 11.200000000000 3.670000000000
vertex 112 7.700000000000 11.200000000000 3.670000000000
vertex 113 7.700000000000 11.200000000000 5.270000000000
vertex 114 6.820000000000 11.200000000000 5.270000000000
vertex 115 6.820000000000 11.200000000000 3.670000000000
vertex 116 5.320000000000 11.200000000000 3.670000000000
vertex 117 5.320000000000 11.200000000000 5.270000000000
vertex 118 0.000000000000 6.700000000000 5.830000000000
vertex 119 0.000000000000 10.670000000000 4.870000000000
vertex 120 0.000000000000 10.670000000000 3.670000000000
vertex 121 0.000000000000 7.670000000000 3.670000000000
vertex 122 0.000000000000 7.670000000000 4.870000000000
vertex 123 0.000000000000 2.500000000000 5.830000000000
vertex 124 1.320000000000 2.500000000000 5.280000000000
vertex 125 1.320000000000 2.500000000000 2.980000000000
vertex 126 0.420000000000 2.500000000000 2.980000000000
vertex 127 0.420000000000 2.500000000000 5.280000000000
vertex 128 12.400000000000 -2.500000000000 5.830000000000
vertex 129 12.630000000000 -2.500000000000 4.870000000000
vertex 130 12.630000000000 -2.500000000000 3.670000000000
vertex 131 15.030000000000 -2.500000000000 3.670000000000
vertex 132 15.030000000000 -2.500000000000 4.870000000000
vertex 133 0.000000000000 0.000000000000 5.830000000000
vertex 134 12.400000000000 0.000000000000 5.830000000000
vertex 135 0.400000000000 6.700000000000 5.280000000000
vertex 136 0.400000000000 6.700000000000 2.980000000000
vertex 137 1.300000000000 6.700000000000 2.980000000000
vertex 138 1.300000000000 6.700000000000 5.280000000000
vertex 139 0.000000000000 2.250000000000 5.270000000000
vertex 140 0.000000000000 2.250000000000 3.670000000000
vertex 141 0.000000000000 0.310000000000 3.670000000000
vertex 142 0.000000000000 0.310000000000 5.270000000000
vertex 143 4.950000000000 0.000000000000 5.280000000000
vertex 144 4.950000000000 0.000000000000 2.980000000000
vertex 145 11.850000000000 0.000000000000 2.980000000000
vertex 146 11.850000000000 0.000000000000 5.280000000000
vertex 147 0.160000000000 0.000000000000 5.280000000000
vertex 148 0.160000000000 0.000000000000 2.980000000000
vertex 149 4.060000000000 0.000000000000 2.980000000000
vertex 150 4.060000000000 0.000000000000 5.280000000000
vertex 151 15.200000000000 -2.500000000000 8.690000000000
vertex 152 18.000000000000 -2.500000000000 8.690000000000
vertex 153 15.380000000000 -2.500000000000 7.730000000000
vertex 154 15.380000000000 -2.500000000000 6.530000000000
vertex 155 17.780000000000 -2.500000000000 6.530000000000
vertex 156 17.780000000000 -2.500000000000 7.730000000000
vertex 157 30.400000000000 0.000000000000 8.690000000000
vertex 158 30.400000000000 3.000000000000 8.690000000000
vertex 159 30.400000000000 0.580000000000 8.130000000000
vertex 160 30.400000000000 0.580000000000 6.530000000000
vertex 161 30.400000000000 2.520000000000 6.530000000000
vertex 162 30.400000000000 2.520000000000 8.130000000000
vertex 163 32.400000000000 3.000000000000 8.690000000000
vertex 164 32.400000000000 7.900000000000 8.690000000000
vertex 165 28.600000000000 7.900000000000 8.690000000000
vertex 166 18.000000000000 0.000000000000 8.690000000000
vertex 167 28.600000000000 11.200000000000 8.690000000000
vertex 168 28.600000000000 8.600000000000 8.140000000000
vertex 169 28.600000000000 8.600000000000 5.840000000000
vertex 170 28.600000000000 10.900000000000 5.840000000000
vertex 171 28.600000000000 10.900000000000 8.140000000000
vertex 172 21.450000000000 11.200000000000 8.130000000000
vertex 173 21.450000000000 11.200000000000 6.530000000000
vertex 174 17.950000000000 11.200000000000 6.530000000000
vertex 175 17.950000000000 11.200000000000 8.130000000000
vertex 176 24.050000000000 11.200000000000 8.130000000000
vertex 177 24.050000000000 11.200000000000 6.530000000000
vertex 178 22.550000000000 11.200000000000 6.530000000000
vertex 179 22.550000000000 11.200000000000 8.130000000000
vertex 180 32.400000000000 3.370000000000 8.130000000000
vertex 181 32.400000000000 3.370000000000 6.530000000000
vertex 182 32.400000000000 7.250000000000 6.530000000000
vertex 183 32.400000000000 7.250000000000 8.130000000000
vertex 184 18.450000000000 0.000000000000 8.140000000000
vertex 185 18.450000000000 0.000000000000 5.840000000000
vertex 186 25.350000000000 0.000000000000 5.840000000000
vertex 187 25.350000000000 0.000000000000 8.140000000000
vertex 188 26.430000000000 0.000000000000 8.140000000000
vertex 189 26.430000000000 0.000000000000 5.840000000000
vertex 190 30.330000000000 0.000000000000 5.840000000000
vertex 191 30.330000000000 0.000000000000 8.140000000000
vertex 192 12.400000000000 0.000000000000 8.690000000000
vertex 193 12.400000000000 -2.500000000000 8.690000000000
vertex 194 0.000000000000 11.200000000000 8.690000000000
vertex 195 0.000000000000 6.700000000000 8.690000000000
vertex 196 0.000000000000 10.670000000000 7.730000000000
vertex 197 0.000000000000 10.670000000000 6.530000000000
vertex 198 0.000000000000 7.670000000000 6.530000000000
vertex 199 0.000000000000 7.670000000000 7.730000000000
vertex 200 0.000000000000 2.500000000000 8.690000000000
vertex 201 0.000000000000 0.000000000000 8.690000000000
vertex 202 0.000000000000 2.250000000000 8.130000000000
vertex 203 0.000000000000 2.250000000000 6.530000000000
vertex 204 0.000000000000 0.310000000000 6.530000000000
vertex 205 0.000000000000 0.310000000000 8.130000000000
vertex 206 4.950000000000 0.000000000000 8.140000000000
vertex 207 4.950000000000 0.000000000000 5.840000000000
vertex 208 11.850000000000 0.000000000000 5.840000000000
vertex 209 11.850000000000 0.000000000000 8.140000000000
vertex 210 0.160000000000 0.000000000000 8.140000000000
vertex 211 0.160000000000 0.000000000000 5.840000000000
vertex 212 4.060000000000 0.000000000000 5.840000000000
vertex 213 4.060000000000 0.000000000000 8.140000000000
vertex 214 1.500000000000 2.500000000000 8.690000000000
vertex 215 1.320000000000 2.500000000000 8.140000000000
vertex 216 1.320000000000 2.500000000000 5.840000000000
vertex 217 0.420000000000 2.500000000000 5.840000000000
vertex 218 0.420000000000 2.500000000000 8.140000000000
vertex 219 6.820000000000 11.200000000000 8.130000000000
vertex 220 6.820000000000 11.200000000000 6.530000000000
vertex 221 5.320000000000 11.200000000000 6.530000000000
vertex 222 5.320000000000 11.200000000000 8.130000000000
vertex 223 11.200000000000 11.200000000000 8.130000000000
vertex 224 11.200000000000 11.200000000000 6.530000000000
vertex 225 7.700000000000 11.200000000000 6.530000000000
vertex 226 7.700000000000 11.200000000000 8.130000000000
vertex 227 1.500000000000 6.700000000000 8.690000000000
vertex 228 1.500000000000 5.230000000000 8.140000000000
vertex 229 1.500000000000 5.230000000000 5.840000000000
vertex 230 1.500000000000 4.330000000000 5.840000000000
vertex 231 1.500000000000 4.330000000000 8.140000000000
vertex 232 12.630000000000 -2.500000000000 7.730000000000
vertex 233 12.630000000000 -2.500000000000 6.530000000000
vertex 234 15.030000000000 -2.500000000000 6.530000000000
vertex 235 15.030000000000 -2.500000000000 7.730000000000
vertex 236 0.400000000000 6.700000000000 8.140000000000
vertex 237 0.400000000000 6.700000000000 5.840000000000
vertex 238 1.300000000000 6.700000000000 5.840000000000
vertex 239 1.300000000000 6.700000000000 8.140000000000
vertex 240 32.400000000000 7.900000000000 11.550000000000
vertex 241 28.600000000000 7.900000000000 11.550000000000
vertex 242 15.200000000000 -2.500000000000 11.550000000000
vertex 243 18.000000000000 -2.500000000000 11.550000000000
vertex 244 18.000000000000 0.000000000000 11.550000000000
vertex 245 30.400000000000 0.000000000000 11.550000000000
vertex 246 30.400000000000 3.000000000000 11.550000000000
vertex 247 32.400000000000 3.000000000000 11.550000000000
vertex 248 28.600000000000 11.200000000000 11.550000000000
vertex 249 30.400000000000 0.580000000000 10.990000000000
vertex 250 30.400000000000 0.580000000000 9.390000000000
vertex 251 30.400000000000 2.520000000000 9.390000000000
vertex 252 30.400000000000 2.520000000000 10.990000000000
vertex 253 15.380000000000 -2.500000000000 10.590000000000
vertex 254 15.380000000000 -2.500000000000 9.390000000000
vertex 255 17.780000000000 -2.500000000000 9.390000000000
vertex 256 17.780000000000 -2.500000000000 10.590000000000
vertex 257 28.600000000000 8.600000000000 11.000000000000
vertex 258 28.600000000000 8.600000000000 8.700000000000
vertex 259 28.600000000000 10.900000000000 8.700000000000
vertex 260 28.600000000000 10.900000000000 11.000000000000
vertex 261 18.450000000000 0.000000000000 11.000000000000
vertex 262 18.450000000000 0.000000000000 8.700000000000
vertex 263 25.350000000000 0.000000000000 8.700000000000
vertex 264 25.350000000000 0.000000000000 11.000000000000
vertex 265 26.430000000000 0.000000000000 11.000000000000
vertex 266 26.430000000000 0.000000000000 8.700000000000
vertex 267 30.330000000000 0.000000000000 8.700000000000
vertex 268 30.330000000000 0.000000000000 11.000000000000
vertex 269 21.450000000000 11.200000000000 10.990000000000
vertex 270 21.450000000000 11.200000000000 9.390000000000
vertex 271 17.950000000000 11.200000000000 9.390000000000
vertex 272 17.950000000000 11.200000000000 10.990000000000
vertex 273 24.050000000000 11.200000000000 10.990000000000
vertex 274 24.050000000000 11.200000000000 9.390000000000
vertex 275 22.550000000000 11.200000000000 9.390000000000
vertex 276 22.550000000000 11.200000000000 10.990000000000
vertex 277 32.400000000000 3.370000000000 10.990000000000
vertex 278 32.400000000000 3.370000000000 9.390000000000
vertex 279 32.400000000000 7.250000000000 9.390000000000
vertex 280 32.400000000000 7.250000000000 10.990000000000
vertex 281 0.000000000000 6.700000000000 11.550000000000
vertex 282 1.500000000000 6.700000000000 11.550000000000
vertex 283 0.400000000000 6.700000000000 11.000000000000
vertex 284 0.400000000000 6.700000000000 8.700000000000
vertex 285 1.300000000000 6.700000000000 8.700000000000
vertex 286 1.300000000000 6.700000000000 11.000000000000
vertex 287 0.000000000000 0.000000000000 11.550000000000
vertex 288 12.400000000000 0.000000000000 11.550000000000
vertex 289 0.160000000000 0.000000000000 11.000000000000
vertex 290 0.160000000000 0.000000000000 8.700000000000
vertex 291 4.060000000000 0.000000000000 8.700000000000
vertex 292 4.060000000000 0.000000000000 11.000000000000
vertex 293 4.950000000000 0.000000000000 11.000000000000
vertex 294 4.950000000000 0.000000000000 8.700000000000
vertex 295 11.850000000000 0.000000000000 8.700000000000
vertex 296 11.850000000000 0.000000000000 11.000000000000
vertex 297 0.000000000000 11.200000000000 11.550000000000
vertex 298 1.500000000000 2.500000000000 11.550000000000
vertex 299 0.000000000000 2.500000000000 11.550000000000
vertex 300 12.400000000000 -2.500000000000 11.550000000000
vertex 301 1.320000000000 2.500000000000 11.000000000000
vertex 302 1.320000000000 2.500000000000 8.700000000000
vertex 303 0.420000000000 2.500000000000 8.700000000000
vertex 304 0.420000000000 2.500000000000 11.000000000000
vertex 305 0.000000000000 2.250000000000 10.990000000000
vertex 306 0.000000000000 2.250000000000 9.390000000000
vertex 307 0.000000000000 0.310000000000 9.390000000000
vertex 308 0.000000000000 0.310000000000 10.990000000000
vertex 309 1.500000000000 5.230000000000 11.000000000000
vertex 310 1.500000000000 5.230000000000 8.700000000000
vertex 311 1.500000000000 4.330000000000 8.700000000000
vertex 312 1.500000000000 4.330000000000 11.000000000000
vertex 313 11.200000000000 11.200000000000 10.990000000000
vertex 314 11.200000000000 11.200000000000 9.390000000000
vertex 315 7.700000000000 11.200000000000 9.390000000000
vertex 316 7.700000000000 11.200000000000 10.990000000000
vertex 317 6.820000000000 11.200000000000 10.990000000000
vertex 318 6.820000000000 11.200000000000 9.390000000000
vertex 319 5.320000000000 11.200000000000 9.390000000000
vertex 320 5.320000000000 11.200000000000 10.990000000000
vertex 321 12.630000000000 -2.500000000000 10.590000000000
vertex 322 12.630000000000 -2.500000000000 9.390000000000
vertex 323 15.030000000000 -2.500000000000 9.390000000000
vertex 324 15.030000000000 -2.500000000000 10.590000000000
vertex 325 0.000000000000 10.670000000000 10.590000000000
vertex 326 0.000000000000 10.670000000000 9.390000000000
vertex 327 0.000000000000 7.670000000000 9.390000000000
vertex 328 0.000000000000 7.670000000000 10.590000000000


zone Treppenhaus
wall 1 1 2 3 4
wall 2 23 9 10 24
wall 3 24 7 13 22
window 20 25 26 27 28
wall 4 2 14 21 3
wall 5 7 16 17 13
wall 6 20 4 9 23
wall 7 4 3 5 9
roof 8 22 19 23 24
floor 9 16 15 18 17
wall 10 5 6 7 8
wall 11 9 5 8 10
wall 12 11 12 2 1
wall 13 12 13 14 2
wall 14 6 15 16 7
wall 15 13 17 18 14
wall 16 19 1 4 20
wall 17 14 18 15 6
wall 18 3 21 6 5
wall 19 22 11 1 19

zone UG
wall 21 6 15 18 14
wall 22 29 30 31 32
wall 23 33 34 35 36
floor 24 37 38 39 40 41 42 43 44 45 21 14 13
wall 25 38 46 47 39
wall 26 40 48 49 41
wall 27 39 47 48 40
floor 28 50 35 34 51 52 53 54 55 56 49 48 47 46 57 17 18 15 16 31 30
wall 29 58 53 52 59
wall 30 41 49 56 42
wall 31 60 50 30 29
wall 32 32 31 16 7
floor 33 7 6 21 45 58 59 61 33 36 60 29 32
wall 34 59 52 51 61
wall 35 42 56 55 43
wall 36 37 57 46 38
wall 37 14 18 17 13
wall 38 13 17 57 37
wall 39 44 54 53 58
wall 40 7 16 15 6
wall 41 61 51 34 33
wall 42 36 35 50 60
wall 43 43 55 54 44
_EXTENSION_BuildingGeometry_END_


_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_


_EXTENSION_ExternalShadingGeometry_START_
vertex 329 28.600000000000 11.200000000000 8.690000000000
vertex 330 28.600000000000 7.900000000000 8.690000000000
vertex 331 30.300000000000 7.900000000000 8.690000000000
vertex 332 30.300000000000 11.200000000000 8.690000000000
vertex 333 30.300000000000 7.900000000000 9.690000000000
vertex 334 30.300000000000 11.200000000000 9.690000000000
vertex 335 28.600000000000 11.200000000000 9.690000000000
vertex 336 28.600000000000 11.200000000000 5.830000000000
vertex 337 28.600000000000 7.900000000000 5.830000000000
vertex 338 30.300000000000 7.900000000000 5.830000000000
vertex 339 30.300000000000 11.200000000000 5.830000000000
vertex 340 30.300000000000 11.200000000000 6.830000000000
vertex 341 28.600000000000 11.200000000000 6.830000000000
vertex 342 30.300000000000 7.900000000000 6.830000000000
vertex 343 -0.700000000000 6.700000000000 8.690000000000
vertex 344 -0.700000000000 2.500000000000 8.690000000000
vertex 345 1.500000000000 2.500000000000 8.690000000000
vertex 346 1.500000000000 6.700000000000 8.690000000000
vertex 347 -0.700000000000 6.700000000000 9.690000000000
vertex 348 -0.700000000000 2.500000000000 9.690000000000
vertex 349 0.000000000000 6.700000000000 9.690000000000
vertex 350 0.000000000000 6.700000000000 8.690000000000
vertex 351 0.000000000000 2.500000000000 8.690000000000
vertex 352 0.000000000000 2.500000000000 9.690000000000
vertex 353 -0.700000000000 6.700000000000 5.830000000000
vertex 354 -0.700000000000 2.500000000000 5.830000000000
vertex 355 1.500000000000 2.500000000000 5.830000000000
vertex 356 1.500000000000 6.700000000000 5.830000000000
vertex 357 -0.700000000000 6.700000000000 6.830000000000
vertex 358 -0.700000000000 2.500000000000 6.830000000000
vertex 359 0.000000000000 2.500000000000 5.830000000000
vertex 360 0.000000000000 2.500000000000 6.830000000000
vertex 361 0.000000000000 6.700000000000 6.830000000000
vertex 362 0.000000000000 6.700000000000 5.830000000000
vertex 363 0.000000000000 0.000000000000 8.690000000000
vertex 364 0.000000000000 -3.100000000000 8.690000000000
vertex 365 12.400000000000 -3.100000000000 8.690000000000
vertex 366 12.400000000000 0.000000000000 8.690000000000
vertex 367 0.000000000000 0.000000000000 9.690000000000
vertex 368 0.000000000000 -3.100000000000 9.690000000000
vertex 369 12.400000000000 -3.100000000000 9.690000000000
vertex 370 12.400000000000 -2.500000000000 8.690000000000
vertex 371 12.400000000000 -2.500000000000 9.690000000000
vertex 372 0.000000000000 0.000000000000 5.830000000000
vertex 373 0.000000000000 -3.100000000000 5.830000000000
vertex 374 12.400000000000 -3.100000000000 5.830000000000
vertex 375 12.400000000000 0.000000000000 5.830000000000
vertex 376 0.000000000000 0.000000000000 6.830000000000
vertex 377 0.000000000000 -3.100000000000 6.830000000000
vertex 378 12.400000000000 -3.100000000000 6.830000000000
vertex 379 12.400000000000 -2.500000000000 5.830000000000
vertex 380 12.400000000000 -2.500000000000 6.830000000000
vertex 381 18.000000000000 0.000000000000 8.690000000000
vertex 382 18.000000000000 -3.100000000000 8.690000000000
vertex 383 30.400000000000 -3.100000000000 8.690000000000
vertex 384 30.400000000000 0.000000000000 8.690000000000
vertex 385 18.000000000000 -3.100000000000 9.690000000000
vertex 386 30.400000000000 -3.100000000000 9.690000000000
vertex 387 30.400000000000 0.000000000000 9.690000000000
vertex 388 18.000000000000 -2.500000000000 9.690000000000
vertex 389 18.000000000000 -2.500000000000 8.690000000000
vertex 390 18.000000000000 0.000000000000 5.830000000000
vertex 391 18.000000000000 -3.100000000000 5.830000000000
vertex 392 30.400000000000 -3.100000000000 5.830000000000
vertex 393 30.400000000000 0.000000000000 5.830000000000
vertex 394 30.400000000000 -3.100000000000 6.830000000000
vertex 395 30.400000000000 0.000000000000 6.830000000000
vertex 396 18.000000000000 -3.100000000000 6.830000000000
vertex 397 18.000000000000 -2.500000000000 6.830000000000
vertex 398 18.000000000000 -2.500000000000 5.830000000000

shader 10001 329 330 331 332
shader 10002 333 331 332 334
shader 10003 334 332 329 335
shader 10004 336 337 338 339
shader 10005 340 339 336 341
shader 10006 342 338 339 340
shader 10007 343 344 345 346
shader 10008 347 343 344 348
shader 10009 349 350 343 347
shader 10010 348 344 351 352
shader 10011 353 354 355 356
shader 10012 357 353 354 358
shader 10013 358 354 359 360
shader 10014 361 362 353 357
shader 10015 363 364 365 366
shader 10016 367 363 364 368
shader 10017 369 365 370 371
shader 10018 368 364 365 369
shader 10019 372 373 374 375
shader 10020 376 372 373 377
shader 10021 378 374 379 380
shader 10022 377 373 374 378
shader 10023 381 382 383 384
shader 10024 385 382 383 386
shader 10025 386 383 384 387
shader 10026 388 389 382 385
shader 10027 390 391 392 393
shader 10028 394 392 393 395
shader 10029 396 391 392 394
shader 10030 397 398 391 396
_EXTENSION_ExternalShadingGeometry_END_


_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_


_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_


_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_


_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_



