**********************************************************************
** head.ddck from C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files\02_HeizungSystem\ddck\generic 
**********************************************************************
*******************************
**BEGIN Head.ddck
*******************************
VERSION 17    
CONSTANTS 3
START=8592.0 ! value changed from original by executeTrnsys.py
STOP=START+30*dtSim ! value changed from original by executeTrnsys.py
dtSim=1/20 ! value changed from original by executeTrnsys.py
CONSTANTS 13
nIteTrnsys = 30      ! TRNSYS Limit of iterations
nWarnTrnsys = 12000  ! TRNSYS Limit of warnings
nCallTraceTrnys = 31 ! TRNSYS limit of calls to a component before it will be traced
FrInte_Tol = 0.003   ! TRNSYS solver tolerances      
FrConv_Tol = 0.0005  ! TRNSYS solver tolerances    
nan_check_bool = 1   ! TRNSYS nan check boolean
time_report = 1      ! TRNSYS time report
solver_equation = 0  ! TRNSYS EQUATION SOLVER statement
debug_statement = 0  ! TRNSYS Overwrite DEBUG statement
solver_statement = 0 ! TRNSYS Solver statement
min_relax_factor = 1 ! TRNSYS Minimum relaxation factor
max_relac_factor = 1 ! TRNSYS Maximum relaxation factor 
solver_integration = 1    ! TRNSYS numerical integration solver method
SIMULATION START STOP dtSim     
TOLERANCES    FrInte_Tol  FrConv_Tol     
LIMITS nIteTrnsys nWarnTrnsys nCallTraceTrnys ! Limit of Iterations, limit of warnings, limit of calls to a component before it will be traced
DFQ solver_integration                        ! TRNSYS numerical integration solver method
WIDTH 132                                     ! TRNSYS output file width, number of characters
LIST                                          ! NOLIST statement
SOLVER solver_statement min_relax_factor max_relac_factor      ! Solver statement, Minimum relaxation factor, Maximum relaxation factor
NAN_CHECK nan_check_bool  ! Nan DEBUG statement
OVERWRITE_CHECK debug_statement     ! Overwrite DEBUG statement
EQSOLVER solver_equation           ! EQUATION SOLVER statement
TIME_REPORT time_report
CONSTANTS 3
mfrSolverAbsTol = 1e-8
mfrSolverRelTol = 1e-8
mfrTolSwitchThreshold = 1e2
CONSTANTS 3    
tStrtUser = START     ! START start time of user defined printer
tEndUser  = STOP      ! END time of user defined printer
dtPrUser  = dtSim     ! timestep of user defined printer
CONSTANTS 6 
versionDeck = 1 !can be changed from config file to adapt processes and so on
PI   = 3.1415926     
Zero = 0
Nix  = 0
notused  = 0
NPlotsPerSim = 18
CONSTANTS 7 
CPBRI = 3.8160   ! spec. heat of Glycol  [kJ/kgK]; Value for an average pipe temperature with 55 �C Tyfocor LS
RHOBRI = 1016.0  ! density Glycol [kg/m�]; Value for an average pipe temperature with 55 �C Tyfocor L
CPWAT = 4.19     ! spec. heat of Water [kJ/kgK] at 20 �C
RHOWAT = 998.0   ! density of Water  [kg/m�] at20 �C
LAMWAT = 0.58    ! heat conductivity W/(mK) 
CPWAT_SI = CPWAT*1000 ! J/(kgK)    
CPBRI_SI = CPBRI*1000 ! J/(kgK)    
**********************************************************************
** Type_985.ddck from C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files\04_ground 
**********************************************************************
*******************************
**BEGIN Type_985.ddck
*******************************
EQUATIONS 3
T_zGrd1 = [10,1]         !Changed automatically
T_zGrd2 = [10,2]         !Changed automatically
T_zGrd3 = [10,3]         !Changed automatically
CONSTANTS 3
zGrd1 = 1		        ! 8 depth 1 [m]
zGrd2 = 2		        ! 9 depth 2 [m]
zGrd3 = 3		        ! 10 depth 3 [m]
UNIT 10 TYPE 985	 Type985 !Changed automatically
PARAMETERS 17
TambAvg		    ! 1 average outside temperature over the year
dTambAmpl		! 2 amplidute of sine-curve outside temperature
tTambShift      ! 3 time - shift of lowest temperature in the year
lamGrd		    ! 4 conductivity of the ground
RhoGrd		    ! 5 density of the ground
CpGrd		    ! 6 heat capacity of the ground
Gt		        ! 7 geothermal gradient
zGrd1		    ! 8 depth 1
zGrd2		    ! 9 depth 2
zGrd3		    ! 10 depth 3
TiAvg		    ! 11 average inside temperature over the year
dTi		        ! 12 amplitude of sine-curve inside temperature
lFl		        ! 13 length of the floor in contact with the ground
bFl		        ! 14 width of the floor in contact with the ground
w		        ! 15 thickness of the walls around the floor in contact with the ground
RGrTot		    ! 16 total thermal resistance of floor
Psi		        ! 17 Linear thermal transmittance
**********************************************************************
** Ground_properties.ddck from C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files\04_ground 
**********************************************************************
*******************************
**BEGIN Ground_properties.ddck
*******************************
CONSTANTS 4
lamGrd = 2		        ! 4 conductivity of the ground [W/mK]
RhoGrd = 2500		    ! 5 density of the ground [kg/m3]
CpGrd = 0.8		        ! 6 heat capacity of the ground [kJ/kgK]
Gt = 0.025		        ! 7 geothermal gradient [K/m]
**********************************************************************
** weather_data_base.ddck from C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files\01_Weather_Data 
**********************************************************************
*******************************
**BEGIN WeatherData.dck
*******************************
EQUATIONS 11
tAmbDry = [12,1]       !Changed automatically
relHum  = [12,2]	   !Changed automatically
vWind   = [12,3]       !Changed automatically
dirWind = [12,4]       !Changed automatically
pAmb_Pa = [12,5]       !Changed automatically
AISZ = [12,10]         !Changed automatically
AISA = [12,11]         !Changed automatically
IT_H = Max([12,12],0)  !Changed automatically
IB_H = Max([12,13],0)  !Changed automatically
ID_H = [12,14]         !Changed automatically
AI_H = [12,16]         !Changed automatically
EQUATIONS 51
IT_N = [12,18]      !Changed automatically
AI_N = [12,22]      !Changed automatically
IB_N = [12,19] * LT(AI_N,90)      !Changed automatically
IT_S = [12,24]      !Changed automatically
IB_S = [12,25]      !Changed automatically
ID_S = [12,26]+[12,27]       !Changed automatically
AI_S = [12,28]      !Changed automatically
IT_E = [12,30]     !Changed automatically
IB_E = [12,31]      !Changed automatically
ID_E = [12,32]+[12,33]  !Changed automatically
AI_E = [12,34]     !Changed automatically
IT_W = [12,36]     !Changed automatically
IB_W = [12,37]      !Changed automatically
ID_W = [12,38]+[12,39]  !Changed automatically
AI_W = [12,40]      !Changed automatically
IT_surfUser_1 = [12,42]     !Changed automatically
IB_surfUser_1 = [12,43]      !Changed automatically
ID_surfUser_1 = [12,44] +[12,45]  !Changed automatically
IDS_surfUser_1 = [12,44]  !Changed automatically
IDG_surfUser_1 = [12,45]  !Changed automatically
AI_surfUser_1 = [12,46]      !Changed automatically
IT_surfUser_2 = [12,48]      !Changed automatically
IB_surfUser_2 = [12,49]      !Changed automatically
ID_surfUser_2 = [12,50] +[12,51]  !Changed automatically
IDS_surfUser_2 = [12,50]  !Changed automatically
IDG_surfUser_2 = [12,51]  !Changed automatically
AI_surfUser_2 = [12,52]      !Changed automatically
IT_surfUser_3 = [12,54]      !Changed automatically
IB_surfUser_3 = [12,55]   !Changed automatically
ID_surfUser_3 = [12,56] +[12,57]   !Changed automatically
IDS_surfUser_3 = [12,56]  !Changed automatically
IDG_surfUser_3 = [12,57]   !Changed automatically
AI_surfUser_3 = [12,58] !Changed automatically
IT_surfUser_4 = [12,60]      !Changed automatically
IB_surfUser_4 = [12,61]   !Changed automatically
ID_surfUser_4 = [12,62] +[12,63] !Changed automatically
IDS_surfUser_4 = [12,62]  !Changed automatically
IDG_surfUser_4 = [12,63]      !Changed automatically
AI_surfUser_4 = [12,64] !Changed automatically
IT_surfUser_5 = [12,66]      !Changed automatically
IB_surfUser_5 = [12,67]   !Changed automatically
ID_surfUser_5 = [12,68] +[12,69] !Changed automatically
IDS_surfUser_5 = [12,68]  !Changed automatically
IDG_surfUser_5 = [12,69]      !Changed automatically
AI_surfUser_5 = [12,70] !Changed automatically
IT_surfUser_6 = [12,72]      !Changed automatically
IB_surfUser_6 = [12,73]   !Changed automatically
ID_surfUser_6 = [12,74] +[12,75] !Changed automatically
IDS_surfUser_6 = [12,74]  !Changed automatically
IDG_surfUser_6 = [12,75]      !Changed automatically
AI_surfUser_6 = [12,76] !Changed automatically
EQUATIONS 8
IT_surfUser_4_Wm2 = IT_surfUser_4/3.6
IT_surfUser_3_Wm2 = IT_surfUser_3/3.6
IT_surfUser_2_Wm2 = IT_surfUser_2/3.6
IT_surfUser_1_Wm2 = IT_surfUser_1/3.6
IT_S_Wm2 =IT_S/3.6
IT_N_Wm2 =IT_N/3.6
IT_W_Wm2 =IT_W/3.6
IT_E_Wm2 =IT_E/3.6
EQUATIONS 4
IT_H_kW = IT_H/3600  
IB_H_kW = IB_H/3600  
IT_S_kW = IT_S/3600     ! Irradiation on south plane in kW/m2
IB_S_kW = IB_S/3600     ! Direct Irradiation on south plane in kW/m3
EQUATIONS 2
IT_H_Wm2 = IT_H_kW*100  
IB_H_Wm2 = IB_H_KW*100  
EQUATIONS 3    ! pressure conversions
pamb_kPa = pamb_Pa/1000     ! ambient pressure [kPa]
pamb_atm = pamb_kPa/101.325     ! Ambient pressure [atm]
pamb_bar = pamb_kPa/100     ! Ambient pressure [bar]
EQUATIONS 2     
Tsky = [11,1]      !Changed automatically
dTsky = Tsky-Tamb     ! delta-T from sky to ambient (K)
CONSTANTS 8    ! Turn the North,South,East and West orientations with "TURN"
TcwAvg = TambAvg     
TURN = 0.0     
AA_N = 180.0 + TURN     
AA_S = TURN     
AA_E = 270.0      
AA_W = 90.0 + TURN     
groundRef = 0.2
slope90 = 90.0
CONSTANTS 2
myUnitWeatherData   = unitWeatherData   !from the specific weatherFile
myFormatWeatherData = formatWeatherData   !formatWeatherData from the specific weatherFile
CONSTANTS 12          ! Values to be filled up by GUI
slopeSurfUser_1 = 30. ! Slope of surface-5
aziSurfUser_1 = 0.    ! Azimuth of surface-5
slopeSurfUser_2 = 10. ! Slope of surface-6
aziSurfUser_2 = 110.  ! Azimuth of surface-6
slopeSurfUser_3 = 10. ! Slope of surface-7
aziSurfUser_3 = 70.   ! Azimuth of surface-7
slopeSurfUser_4 = 10. ! Slope of surface-8
aziSurfUser_4 = 70.   ! Azimuth of surface-8
slopeSurfUser_5 = 20. 
aziSurfUser_5 = 0.    
slopeSurfUser_6 = 20. 
aziSurfUser_6 = 180.
UNIT 12 TYPE 109  !Changed automatically
PARAMETERS 4
myFormatWeatherData  ! 1 = user format, 2 = Standard weather file in the TMY2 format  FROM CITY...
myUnitWeatherData    ! 2 Logical unit 
4     ! 3 Sky model for diffuse radiation: 1: Isotropic sky model; 2: Hay and Davies model; 3: Reindl model; 4: Perez model
1     ! 4 Tracking mode: 1: Fixed surface; 2: single-axis tracking,vertical axis (fixed slope); 3: single-axis tracking in the plane of the surface; 4 two axis tracking
INPUTS 21 ! these inputs don't accept numbers but variables
0,0
0,0
0,0
0,0
0,0
0,0
0,0
0,0
0,0
0,0
0,0
0,0
0,0
0,0
0,0
0,0
0,0
0,0
0,0
0,0
0,0
groundRef ! ground reflectance
slope90   ! Slope of surface-1
AA_N      ! Azimuth of surface-1
slope90   ! Slope of surface-2
AA_S      ! Azimuth of surface-2
slope90   ! Slope of surface-3
AA_E      ! Azimuth of surface-3
slope90   ! Slope of surface-4
AA_W      ! Azimuth of surface-4
slopeSurfUser_1 ! Slope of surface-5
aziSurfUser_1   ! Azimuth of surface-5
slopeSurfUser_2 ! Slope of surface-6
aziSurfUser_2   ! Azimuth of surface-6
slopeSurfUser_3 ! Slope of surface-7
aziSurfUser_3   ! Azimuth of surface-7
slopeSurfUser_4 ! Slope of surface-8
aziSurfUser_4   ! Azimuth of surface-8
slopeSurfUser_5  
aziSurfUser_5     
slopeSurfUser_6  
aziSurfUser_6 
UNIT 13 TYPE 33      !Changed automatically
PARAMETERS 3     
2     ! 1 Psychrometrics mode 2: dry bulb and relative humidity known
1     ! 2 Wet bulb mode 1: calculate wet bulb temperature; 0: do not calculate wet bulb temperature
1     ! 3 Error mode 1: only one warning will be printed for the whole simulation; 2: all warnings will be printed
INPUTS 3     
tAmbDry ! Ambient dry bulb temperature [°C]
relHum  ! Relative humidity [0..100]
pamb_atm     ! Ambient pressure [atm]
20 50 1      
EQUATIONS 6     
tAmb_Met = [13,7]       !Changed automatically
tAmbDewPoint = [13,8]      !Changed automatically
RHamb_100 = [13,6]       !Changed automatically
tAmb = Tamb_Met     ! Psychrometrics:Dry bulb temperature
RHamb_1 = RHamb_100/100     
Tcw = MAX(TcwAvg,0.1)     !  Temperature shift cold water, K . We avoid below 0 °C
UNIT 11 TYPE 69      !Changed automatically
PARAMETERS 2     
0     ! 1 mode for cloudiness factor
altid     ! 2 height over sea level
INPUTS 4     
tamb_Met        ! Psychrometrics:Dry bulb temperature ->Ambient temperature
tambDewPoint        ! Psychrometrics:Dew point temperature. ->Dew point temperature at ambient conditions
IB_H       ! Weather data:beam radiation on horizontal ->Beam radiation on the horizontal
ID_H      ! Weather data:sky diffuse radiation on horizontal ->Diffuse radiation on the horizontal
0 20 0 0     
CONSTANTS 1
unitPrinterWeather = 15
 EQUATIONS 1
one = 1 ! this is needed to get the total hours per month
ASSIGN temp\WEATHER_BASE_MO.Prt unitPrinterWeather 
UNIT 14 Type 46        !Changed automatically
PARAMETERS 6   
unitPrinterWeather    ! 1: Logical unit number, -
-1                    ! 2: Logical unit for monthly summaries, -
1                     ! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations
-1                    ! 4: Printing & integrating interval, h. -1 for monthly integration
1                     ! 5: Number of inputs to avoid integration, -
1                     ! 6: Output number to avoid integration
INPUTS 5
Tamb one IT_H_KW IB_H_kW IT_surfUser_1_Wm2
Tamb hoursInMonth IT_H_KW IB_H_kW IT_surfUser_1_Wm2
**********************************************************************
** SMA_IDAweb_2023.ddck from C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files\01_Weather_Data 
**********************************************************************
*******************************
**BEGIN SMA_IDAweb_2023.ddck
*******************************
CONSTANTS 7     
Lat = 47.38                    ! Latitude, �
TambD = -7.80                  ! ambient design temperature of heating system - equal to minimum 4-day moving average value, �C
TambAvg = 11.45                ! average outdoor temperature, �C
dTambAmpl = 9.42651173971053   ! amplitude of outside temperature, K
tTambShift = 552               ! Offset of outside air temperature minimum, h
altid = 556                    ! elevation, meters above sealevel
ddTcwOffset = 40               ! time shift of minimum cold water temperature, d (ACHTUNG: this value is wrong and need to be updated) 
CONSTANTS 4
formatWeatherData = 1          ! 1 = user format, 2 = Standard weather file in the TMY2 format
unitWeatherData = 16
 unitWeatherData2 = 17
 unitWeatherData3 = 18
 ASSIGN "C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files\01_Weather_Data\SMA_IDAweb_2023.99" unitWeatherData 
ASSIGN "C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files\01_Weather_Data\SMA_IDAweb_2023.99" unitWeatherData2 
ASSIGN "C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files\01_Weather_Data\SMA_IDAweb_2023.99" unitWeatherData3 
**********************************************************************
** MFH25.ddck from C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files 
**********************************************************************
*******************************
**BEGIN MFH25.ddck
*******************************
EQUATIONS 1
Tin_BuiRd = TPuFBH_FBH                ! water inlet temperature of floor heating system [°C]
EQUATIONS 1
TMFH25 = [48,1]                   !Changed automatically
EQUATIONS 2
elSysOut_VentBui = ElventBui                   ! Electricity consumption ventilation system
elSysOut_LightEquipm = ElLightEquipmBui        ! Electricity consumption light and equipment
EQUATIONS 1
qSysOut_BuiDemand = -(Heat_Id_Tot + Heat_FloorHeat_Tot + Heat_Rad_Tot)           ! Heating power of the building [kW] ! This definition is commented, as it is not representative when the building is analyzed, it can be used - however - when the building is just used as a load of a supply system.
EQUATIONS 3
HeatingSeasonOn = BoHS                           ! output from Type 888 controller
T_Ground_Bui = T_zGrd2                           ! undisturbed soil temperature [°C] coming from Type 985 (choose the correct output of Type 985 depending on the case)
myTRoomSet = tRoomSet                            ! Set point room temperature [°C] for floor heating system coming from "ControlPvHp.ddck" 
EQUATIONS 2
Troom = Tbuiave                                 ! average temperature of the building (average between the zones) 
MfrBuiRd = [48,2]                                !Changed automatically
CONSTANTS 25
IdUserTsp = 0                                   ! 1 -> Ideal user behaviour "room setpoint temperature", 0 -> Real user behaviour "room setpoint temperature" 
IdUserShd = 0                                   !  1 -> Ideal user behaviour "shading", 0 -> Real user behaviour "shading"
IdUserInfil = 0                                 ! 1 -> "Ideal" user behaviour for infiltration, 0 -> "Real" user behaviour for infiltration
IdTsp = 21                                      ! [°C] Room setpoint temperature of the ideal user behaviour
RealTsp = 23                                    ! [°C] Room setpoint temperature of the real user behaviour
ID_Heat=0.0 ! value changed from original by executeTrnsys.py
ID_Cool = 0                                     ! 0 -> IDEAL cooling system deactivated, 1-> IDEAL cooling system activated
Tsp_IDCool = 26                                 ! Setpoint of ideal cooling system [°C]                  
Floor_Heat=1.0 ! value changed from original by executeTrnsys.py
BoRad=0.0 ! value changed from original by executeTrnsys.py
Infil_cellar_ACH = 0.236                        ! Infiltration rate [1/h] cellar (i.e. 0.7 m3/(hm2))     -> change this parameter to modify infiltration rate cellar
Infil_staircase_ACH = 0.061                     ! Infiltration rate [1/h] staircase (i.e. 0.7 m3/(hm2))  -> change this parameter to modify infiltration rate staircase
InfilPassFlatIdeal = 0.245                      ! Passive infiltration rate in ideal user behaviour [1/h]
InfilPassFlatReal = 0.056                       ! Passive infiltration rate in real user behaviour [1/h]
Eff_hr = 0.8                                    ! Efficiency of heat recovery                              -> change this parameter to modify efficiency of heat recovery
Vent_flow_rate = 0.0                            ! ventilation flow rate each flat [m3/(hm2)]               -> change this parameter to modify the ventilation flow rate of flats
RHmax_Dehumidif = 100                           ! RH max [%] for activation of dehumidif. of IDEAL cooling -> change this parameter to activate the dehumidification
g_multipl_factor = 0.33                         ! g multiplication factor shading                          -> change this parameter to modify the g multiplication factor of shading
Area_flat_West = 155.2                          ! available from b18 file [m2]   -> DO NOT CHANGE
Area_flat_Ost = 163.9                           ! available from b18 file [m2]   -> DO NOT CHANGE
Vol_flat_West = 443.9                           ! available from b18 file [m2]   -> DO NOT CHANGE
Vol_flat_Ost = 468.8                            ! available from b18 file [m2]   -> DO NOT CHANGE
Air_dens = 1.204                                ! Air density  [kg/m3]
T_heatingLimit = 19								! heating limit [deg C]
EltoIGFactor = 0.7                              ! From electr. consumption to internal gains factor
CONSTANTS 7
TiAvg = 15		                                ! Tcellar average over the year [°C]                                               -> Parameter 11 of Type 985
dTi = 0		                                    ! amplitude of sine-curve Tcellar [K]                                              -> Parameter 12 of Type 985
lFl = 30.0		                                ! length of the floor in contact with the ground [m]                               -> Parameter 13 of Type 985
bFl = 14.5	                                    ! width of the floor in contact with the ground [m]                                -> Parameter 14 of Type 985
w = 0.28		                                ! thickness of the walls around the floor in contact with the ground [m]           -> Parameter 15 of Type 985
RGrTot = 3.85		                            ! total thermal resistance of floor [K/m2W]                                        -> Parameter 16 of Type 985
Psi = 0		                                    ! Linear thermal transmittance [W/mK]                                              -> Parameter 17 of Type 985
EQUATIONS 4
Tsp = (IdUserTsp*IdTsp + (1-IdUserTsp)*RealTsp) ! room setpoint temperature (input for ideal heating system and radiator), set to zero if ambient temperature is above heating limit.
TspBui_IDHeat = ID_Heat * HeatingSeasonOn * Tsp                
TspBui_Rad = BoRad * Tsp
TspBui_IDCool = ID_Cool * Tsp_IDCool + (1-ID_Cool)*100                
VERSION 18
UNIT 40 TYPE 56	 Building !Changed automatically
PARAMETERS 3
unitBuilding		       ! 1 Logical unit for building description file (*.b18, *.b17, *.bui)
0		                   ! 2 Star network calculation switch
0.50		               ! 3 Weighting factor for operative temperature
INPUTS 87
tAmbDry		               ! 1- TAMB
relHum		               ! 2- RELHUMAMB
Tsky		               ! 3- TSKY
tAmbDry		               ! 4- TSGRD
AISZ		               ! 5- AZEN
AISA		               ! 6- AAZM
IT_H
IT_S
IT_W
IT_N
IT_E
IB_H
IB_S
IB_W
IB_N
IB_E
AI_H
AI_S
AI_W
AI_N
AI_E	
groundRef	               ! 7- GRDREF
T_Ground_Bui	           ! 8- TGROUND
TspBui_IDHeat              ! Setpoint of ideal heating system [°C]
TspBui_IDCool              ! Setpoint of ideal cooling system [°C]
InfilFlat                  ! Infiltration rate [1/h] for each flat
Infil_cellar_ACH           ! Infiltration rate [1/h] cellar
Infil_staircase_ACH        ! Infiltration rate [1/h] staircase
Vent_flow_rate             ! Ventilation flow rate [m3/(hm2)]
TSuppAir                   ! Supply air temperature [°C]
RHSuppAir                  ! Supply air relative humidity [%]
Pers_EG_Ost                ! Internal gains [kJ/h] due to persons for the flat EG_Ost
Pers_EG_West               ! Internal gains [kJ/h] due to persons for the flat EG_West
Pers_1OG_Ost               ! Internal gains [kJ/h] due to persons for the flat 1OG_Ost
Pers_1OG_West              ! Internal gains [kJ/h] due to persons for the flat 1OG_West
Pers_2OG_Ost               ! Internal gains [kJ/h] due to persons for the flat 2OG_Ost
Pers_2OG_West              ! Internal gains [kJ/h] due to persons for the flat 2OG_West
Eq_and_Licht_EG_Ost        ! Internal gains [kJ/h] due to (Equipm+Light) for the flat EG_Ost
Eq_and_Licht_EG_West       ! Internal gains [kJ/h] due to (Equipm+Light) for the flat EG_West
Eq_and_Licht_1OG_Ost       ! Internal gains [kJ/h] due to (Equipm+Light) for the flat 1OG_Ost
Eq_and_Licht_1OG_West      ! Internal gains [kJ/h] due to (Equipm+Light) for the flat 1OG_West
Eq_and_Licht_2OG_Ost       ! Internal gains [kJ/h] due to (Equipm+Light) for the flat 2OG_Ost
Eq_and_Licht_2OG_West      ! Internal gains [kJ/h] due to (Equipm+Light) for the flat 2OG_West
Shd_factor_EG_Ost_N        ! Shading factor windows of flat EG_Ost, North Wall
Shd_factor_EG_Ost_O        ! Shading factor windows of flat EG_Ost, East Wall
Shd_factor_EG_Ost_S        ! Shading factor windows of flat EG_Ost, South Wall
Shd_factor_EG_West_S       ! Shading factor windows of flat EG_West, South Wall
Shd_factor_EG_West_W       ! Shading factor windows of flat EG_West, West Wall
Shd_factor_EG_West_N       ! Shading factor windows of flat EG_West, North Wall
Shd_factor_1OG_Ost_N       ! Shading factor windows of flat 1OG_Ost, North Wall
Shd_factor_1OG_Ost_O       ! Shading factor windows of flat 1OG_Ost, East Wall
Shd_factor_1OG_Ost_S       ! Shading factor windows of flat 1OG_Ost, South Wall
Shd_factor_1OG_West_S      ! Shading factor windows of flat 1OG_West, South Wall
Shd_factor_1OG_West_W      ! Shading factor windows of flat 1OG_West, West Wall
Shd_factor_1OG_West_N      ! Shading factor windows of flat 1OG_West, North Wall
Shd_factor_2OG_Ost_N       ! Shading factor windows of flat 2OG_Ost, North Wall
Shd_factor_2OG_Ost_O       ! Shading factor windows of flat 2OG_Ost, East Wall
Shd_factor_2OG_Ost_S       ! Shading factor windows of flat 2OG_Ost, South Wall
Shd_factor_2OG_West_S      ! Shading factor windows of flat 2OG_West, South Wall
Shd_factor_2OG_West_W      ! Shading factor windows of flat 2OG_West, West Wall
Shd_factor_2OG_West_N      ! Shading factor windows of flat 2OG_West, North Wall
Pers_Hum_EG_Ost            ! Humidity source  [kg/h] due to persons for the flat EG_Ost
Pers_Hum_EG_West           ! Humidity source  [kg/h] due to persons for the flat EG_West
Pers_Hum_1OG_Ost           ! Humidity source  [kg/h] due to persons for the flat 1OG_Ost
Pers_Hum_1OG_West          ! Humidity source  [kg/h] due to persons for the flat 1OG_West
Pers_Hum_2OG_Ost           ! Humidity source  [kg/h] due to persons for the flat 2OG_Ost
Pers_Hum_2OG_West          ! Humidity source  [kg/h] due to persons for the flat 2OG_West
RHmax_Dehumidif            ! RH max [%] activation dehumidification IDEAL cooling
Tin_BuiRd                  ! Tin [°C] of the floor heating system (active layer)
Mfr_BuiRd_EG_Ost           ! Flow rate [kg/h] of the floor heating (active layer) for the EG_Ost
Mfr_BuiRd_EG_West
Mfr_BuiRd_1OG_Ost
Mfr_BuiRd_1OG_West
Mfr_BuiRd_2OG_Ost
Mfr_BuiRd_2OG_West
QdotRad_EG_Ost_Rad 
QdotRad_EG_Ost_Conv
QdotRad_EG_West_Rad 
QdotRad_EG_West_Conv
QdotRad_1OG_Ost_Rad 
QdotRad_1OG_Ost_Conv
QdotRad_1OG_West_Rad 
QdotRad_1OG_West_Conv
QdotRad_2OG_Ost_Rad 
QdotRad_2OG_Ost_Conv
QdotRad_2OG_West_Rad 
QdotRad_2OG_West_Conv
0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CONSTANTS 1
unitBuilding = 49
 ASSIGN "data\01_Modell\MFH25.b18" unitBuilding
EQUATIONS 90                                         ! Outputs Type 56
Tconv_Staircase = [40, 1]                             !Changed automatically
Tconv_Cellar = [40,7] !Changed automatically
Tconv_EG_Ost = [40, 13] !Changed automatically
Tconv_EG_West = [40, 19] !Changed automatically
Tconv_1OG_Ost = [40, 25] !Changed automatically
Tconv_1OG_West = [40, 31] !Changed automatically
Tconv_2OG_Ost = [40, 37] !Changed automatically
Tconv_2OG_West = [40, 43] !Changed automatically
Top_Staircase = [40, 2]                               !Changed automatically
Top_Cellar = [40, 8] !Changed automatically
Top_EG_Ost = [40, 14] !Changed automatically
Top_EG_West = [40, 20] !Changed automatically
Top_1OG_Ost = [40, 26] !Changed automatically
Top_1OG_West = [40, 32] !Changed automatically
Top_2OG_Ost = [40, 38] !Changed automatically
Top_2OG_West = [40, 44] !Changed automatically
RelHum_EG_Ost = [40, 49]                              !Changed automatically
RelHum_EG_West = [40, 50] !Changed automatically
RelHum_1OG_Ost = [40, 51]  !Changed automatically
RelHum_1OG_West = [40, 52] !Changed automatically
RelHum_2OG_Ost = [40, 53] !Changed automatically
RelHum_2OG_West = [40, 54] !Changed automatically
Tout_BuiRd_EG_Ost = [40,119]                          !Changed automatically
Tout_BuiRd_EG_West = [40,120]        !Changed automatically
Tout_BuiRd_1OG_Ost = [40,121]        !Changed automatically
Tout_BuiRd_1OG_West = [40,122]       !Changed automatically
Tout_BuiRd_2OG_Ost = [40,123]        !Changed automatically
Tout_BuiRd_2OG_West = [40,124]        !Changed automatically
Heat_Staircase = [40, 55] /3600                       !Changed automatically
Heat_Cellar = [40, 56] /3600 !Changed automatically
Heat_EG_Ost = [40, 57] /3600 !Changed automatically
Heat_EG_West = [40, 58] /3600 !Changed automatically
Heat_1OG_Ost = [40, 59] /3600 !Changed automatically
Heat_1OG_West = [40, 60] /3600 !Changed automatically
Heat_2OG_Ost = [40, 61] /3600 !Changed automatically
Heat_2OG_West = [40, 62] /3600 !Changed automatically
Cool_Staircase = [40, 63] /3600                       !Changed automatically
Cool_Cellar = [40, 64] /3600 !Changed automatically
Cool_EG_Ost = [40, 65] /3600 !Changed automatically
Cool_EG_West = [40, 66] /3600 !Changed automatically
Cool_1OG_Ost = [40, 67] /3600 !Changed automatically
Cool_1OG_West = [40, 68] /3600 !Changed automatically
Cool_2OG_Ost = [40, 69] /3600 !Changed automatically
Cool_2OG_West = [40, 70] /3600 !Changed automatically
Infil_Staircase = [40, 71] /3600                      !Changed automatically
Infil_Cellar = [40, 72] /3600 !Changed automatically
Infil_EG_Ost = [40, 73] /3600 !Changed automatically
Infil_EG_West = [40, 74] /3600 !Changed automatically
Infil_1OG_Ost = [40, 75] /3600 !Changed automatically
Infil_1OG_West = [40, 76] /3600 !Changed automatically
Infil_2OG_Ost = [40, 77] /3600 !Changed automatically
Infil_2OG_West = [40, 78] /3600 !Changed automatically
Ventil_Staircase = [40, 79] /3600                     !Changed automatically
Ventil_Cellar = [40, 80] /3600 !Changed automatically
Ventil_EG_Ost = [40, 81] /3600 !Changed automatically
Ventil_EG_West = [40, 82] /3600 !Changed automatically
Ventil_1OG_Ost = [40, 83] /3600 !Changed automatically
Ventil_1OG_West = [40, 84] /3600 !Changed automatically
Ventil_2OG_Ost = [40, 85] /3600 !Changed automatically
Ventil_2OG_West = [40, 86] /3600 !Changed automatically
Transm_Staircase = [40, 87] /3600                     !Changed automatically
Transm_Cellar = [40, 88] /3600 !Changed automatically
Transm_EG_Ost = [40, 89] /3600 !Changed automatically
Transm_EG_West = [40, 90] /3600 !Changed automatically
Transm_1OG_Ost = [40, 91] /3600 !Changed automatically
Transm_1OG_West = [40, 92] /3600 !Changed automatically
Transm_2OG_Ost = [40, 93] /3600 !Changed automatically
Transm_2OG_West = [40, 94] /3600 !Changed automatically
IntGain_Staircase = [40, 95] /3600                    !Changed automatically
IntGain_Cellar = [40, 96] /3600 !Changed automatically
IntGain_EG_Ost = [40, 97] /3600 !Changed automatically
IntGain_EG_West = [40, 98] /3600 !Changed automatically
IntGain_1OG_Ost = [40, 99] /3600 !Changed automatically
IntGain_1OG_West = [40, 100] /3600 !Changed automatically
IntGain_2OG_Ost = [40, 101] /3600 !Changed automatically
IntGain_2OG_West = [40, 102] /3600 !Changed automatically
SolGain_Staircase = ([40, 103] + [40, 111])/3600      !Changed automatically
SolGain_Cellar = ([40, 104] + [40, 112])/3600 !Changed automatically
SolGain_EG_Ost = ([40, 105] + [40, 113])/3600 !Changed automatically
SolGain_EG_West = ([40, 106] + [40, 114])/3600 !Changed automatically
SolGain_1OG_Ost = ([40, 107] + [40, 115])/3600 !Changed automatically
SolGain_1OG_West = ([40, 108] + [40, 116])/3600 !Changed automatically
SolGain_2OG_Ost = ([40, 109] + [40, 117])/3600 !Changed automatically
SolGain_2OG_West = ([40, 110] + [40, 118])/3600 !Changed automatically
Heat_FloorHeat_EG_Ost = [40, 125] /3600               !Changed automatically
Heat_FloorHeat_EG_West = [40, 126] /3600 !Changed automatically
Heat_FloorHeat_1OG_Ost = [40, 127] /3600 !Changed automatically
Heat_FloorHeat_1OG_West = [40, 128] /3600 !Changed automatically
Heat_FloorHeat_2OG_Ost = [40, 129] /3600 !Changed automatically
Heat_FloorHeat_2OG_West = [40, 130] /3600 !Changed automatically
EQUATIONS 3
Heat_FloorHeat_Tot = ([40, 125]+[40, 126]+[40, 127]+[40, 128]+[40, 129]+[40, 130])/3600 !Changed automatically
Heat_Id_Tot = ([40, 55]+[40, 56]+[40, 57]+[40, 58]+[40, 59]+[40, 60]+[40, 61]+[40, 62])/3600 !Changed automatically
Tbuiave = (Top_EG_Ost+Top_EG_West+Top_1OG_Ost+Top_1OG_West+Top_2OG_Ost+Top_2OG_West)/6
UNIT 20 TYPE 9	 Internal_gains !Changed automatically
PARAMETERS 54
6		                    ! 1 Mode
0		                    ! 2 Header Lines to Skip
12		                    ! 3 No. of values to read
Timestep_IntGains		    ! 4 Time interval of data
1		                    ! 5 Interpolate or not
1.0		                    ! 6 Multiplication factor
0		                    ! 7 Addition factor
1		                    ! 8 Average or instantaneous value
1		                    ! 5 Interpolate or not
1.0		                    ! 6 Multiplication factor
0		                    ! 7 Addition factor
1		                    ! 8 Average or instantaneous value
1		                    ! 5 Interpolate or not
1.0		                    ! 6 Multiplication factor
0		                    ! 7 Addition factor
1		                    ! 8 Average or instantaneous value
1		                    ! 5 Interpolate or not
1.0		                    ! 6 Multiplication factor
0		                    ! 7 Addition factor
1		                    ! 8 Average or instantaneous value
1		                    ! 5 Interpolate or not
1.0		                    ! 6 Multiplication factor
0		                    ! 7 Addition factor
1		                    ! 8 Average or instantaneous value
1		                    ! 5 Interpolate or not
1.0		                    ! 6 Multiplication factor
0		                    ! 7 Addition factor
1		                    ! 8 Average or instantaneous value
1		                    ! 5 Interpolate or not
1.0		                    ! 6 Multiplication factor
0		                    ! 7 Addition factor
1		                    ! 8 Average or instantaneous value
1		                    ! 5 Interpolate or not
1.0		                    ! 6 Multiplication factor
0		                    ! 7 Addition factor
1		                    ! 8 Average or instantaneous value
1		                    ! 5 Interpolate or not
1.0		                    ! 6 Multiplication factor
0		                    ! 7 Addition factor
1		                    ! 8 Average or instantaneous value
1		                    ! 5 Interpolate or not
1.0		                    ! 6 Multiplication factor
0		                    ! 7 Addition factor
1		                    ! 8 Average or instantaneous value
1		                    ! 5 Interpolate or not
1.0		                    ! 6 Multiplication factor
0		                    ! 7 Addition factor
1		                    ! 8 Average or instantaneous value
1		                    ! 5 Interpolate or not
1.0		                    ! 6 Multiplication factor
0		                    ! 7 Addition factor
1		                    ! 8 Average or instantaneous value
unitIntGains		        ! 9 Logical unit for input file
-1		                    ! 10 Free format mode
CONSTANTS 1
unitIntGains = 50
 ASSIGN "C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files\..\02_Bedingungen\02_Internal_gains\Internal_gains_MFH25_h.txt" unitIntGains 
EQUATIONS 13
Timestep_IntGains = 1!  1/60
Pers_EG_Ost = [20,1]*3.6                   !Changed automatically
Pers_EG_West = [20,2]*3.6                !Changed automatically
Pers_1OG_Ost = [20,3]*3.6               !Changed automatically
Pers_1OG_West = [20,4]*3.6               !Changed automatically
Pers_2OG_Ost = [20,5]*3.6                !Changed automatically
Pers_2OG_West = [20,6]*3.6              !Changed automatically
Eq_and_Licht_EG_Ost = [20,7]*3.6         !Changed automatically
Eq_and_Licht_EG_West = [20,8]*3.6        !Changed automatically
Eq_and_Licht_1OG_Ost = [20,9]*3.6        !Changed automatically
Eq_and_Licht_1OG_West = [20,10]*3.6       !Changed automatically
Eq_and_Licht_2OG_Ost = [20,11]*3.6       !Changed automatically
Eq_and_Licht_2OG_West = [20,12]*3.6 !Changed automatically
EQUATIONS 1
ElLightEquipmBui = (Eq_and_Licht_EG_Ost + Eq_and_Licht_EG_West + Eq_and_Licht_1OG_Ost + Eq_and_Licht_1OG_West + Eq_and_Licht_2OG_Ost + Eq_and_Licht_2OG_West)/(3600 * EltoIGFactor)  
UNIT 21 TYPE 9	 Humidity_sources !Changed automatically
PARAMETERS 30
6		                    ! 1 Mode
0		                    ! 2 Header Lines to Skip
6		                    ! 3 No. of values to read
Timestep_IntGains		    ! 4 Time interval of data
1		                    ! 5 Interpolate or not
1.0		                    ! 6 Multiplication factor
0		                    ! 7 Addition factor
1		                    ! 8 Average or instantaneous value
1		                    ! 5 Interpolate or not
1.0		                    ! 6 Multiplication factor
0		                    ! 7 Addition factor
1		                    ! 8 Average or instantaneous value
1		                    ! 5 Interpolate or not
1.0		                    ! 6 Multiplication factor
0		                    ! 7 Addition factor
1		                    ! 8 Average or instantaneous value
1		                    ! 5 Interpolate or not
1.0		                    ! 6 Multiplication factor
0		                    ! 7 Addition factor
1		                    ! 8 Average or instantaneous value
1		                    ! 5 Interpolate or not
1.0		                    ! 6 Multiplication factor
0		                    ! 7 Addition factor
1		                    ! 8 Average or instantaneous value
1		                    ! 5 Interpolate or not
1.0		                    ! 6 Multiplication factor
0		                    ! 7 Addition factor
1		                    ! 8 Average or instantaneous value
unitIntGainsHum		        ! 9 Logical unit for input file
-1		                    ! 10 Free format mode
CONSTANTS 1
unitIntGainsHum = 51
 ASSIGN "C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files\..\02_Bedingungen\02_Internal_gains\Hum_sources_MFH25_h.txt" unitIntGainsHum 
EQUATIONS 6
Pers_Hum_EG_Ost =  [21,1]                        !Changed automatically
Pers_Hum_EG_West =  [21,2]                       !Changed automatically
Pers_Hum_1OG_Ost =  [21,3]                       !Changed automatically
Pers_Hum_1OG_West =  [21,4]                      !Changed automatically
Pers_Hum_2OG_Ost =  [21,5]                       !Changed automatically
Pers_Hum_2OG_West =  [21,6]                      !Changed automatically
UNIT 19 TYPE 760	 Type760 !Changed automatically
PARAMETERS 3
2		          ! 1 Humidity mode
180		          ! 2 Rated power
0		          ! 3 Control mode
INPUTS 15
TExAir 		      ! Type648:Outlet air temperature ->Exhaust air temperature
0,0		          ! [unconnected] Not used
RHExAir 		  ! Type648:Outlet air relative humidity ->Exhaust air %RH
FRExAir 		  ! Type648:Flow rate at outlet  ->Exhaust air flow rate
0,0		          ! [unconnected] Exhaust air pressure
0,0		          ! [unconnected] Exhaust air pressure drop
tAmbDry 		  ! Weather:Ambient temperature ->Fresh air temperature
0,0		          ! [unconnected] Not used
relHum 		      ! Weather:relative humidity ->Fresh air %RH
M_Vent_Tot		  ! Ventil:M_Vent_Tot ->Fresh air flow rate
0,0		          ! [unconnected] Fresh air pressure
0,0		          ! [unconnected] Fresh air pressure drop
Eff_HX		      ! Sensible effectiveness
0,0		          ! [unconnected] On/Off Control Signal
0,0		          ! [unconnected] Control temperature
20.0 0.005 60.0 0.0 1.0 0 20.0 0.005 50.0 0.0 1.0 0.0 Eff_HX 1.0 20.0 
EQUATIONS 2
TSuppAir=[19,6] !Changed automatically
RHSuppAir=[19,8] !Changed automatically
UNIT 22 TYPE 648	 Type648 !Changed automatically
PARAMETERS 2
2		            ! 1 Humidity mode
6		            ! 2 Number of inlet ports
INPUTS 31
Tconv_EG_Ost		! Air temperature EG_Ost
0,0		            ! [unconnected] Not used (w)-1
RelHum_EG_Ost 		! Relative humidity EG_Ost
M_Vent_EG_Ost		! Mass flow rate ventilation EG_Ost
0,0		            ! [unconnected] Inlet air pressure-1
Tconv_EG_West 		! Air temperature EG_West
0,0		            ! [unconnected] Not used (w)-2
RelHum_EG_West 		! Relative humidity EG_West
M_Vent_EG_West		! Mass flow rate ventilation EG_West
0,0		            ! [unconnected] Inlet air pressure-2
Tconv_1OG_Ost 		! Air temperature 1OG_Ost
0,0		            ! [unconnected] Not used (w)-3
RelHum_1OG_Ost 		! Relative humidity 1OG_Ost
M_Vent_1OG_Ost		! Mass flow rate ventilation 1OG_Ost
0,0		            ! [unconnected] Inlet air pressure-3
Tconv_1OG_West 		! Air temperature 1OG_West
0,0		            ! [unconnected] Not used (w)-4
RelHum_1OG_West 	! Relative humidity 1OG_West
M_Vent_1OG_West		! Mass flow rate ventilation 1OG_West
0,0		            ! [unconnected] Inlet air pressure-4
Tconv_2OG_Ost 		! Air temperature 2OG_Ost
0,0		            ! [unconnected] Not used (w)-4
RelHum_2OG_Ost 		! Relative humidity 2OG_Ost
M_Vent_2OG_Ost		! Mass flow rate ventilation 2OG_Ost
0,0		            ! [unconnected] Inlet air pressure-4
Tconv_2OG_West 		! Air temperature 2OG_West
0,0		            ! [unconnected] Not used (w)-4
RelHum_2OG_West 	! Relative humidity 2OG_West
M_Vent_2OG_West		! Mass flow rate ventilation 2OG_West
0,0		            ! [unconnected] Inlet air pressure-4
0,0		            ! [unconnected] Air-side pressure drop
21.0 0.008 50. 1000.0 1. 21.0 0.008 50. 1000.0 1. 21.0 0.008 50. 1000.0 1.
21.0 0.008 50. 1000.0 1. 21.0 0.008 50. 1000.0 1. 21.0 0.008 50. 1000.0 1. 0.0 
EQUATIONS 3
TExAir= [22,1] 		       !Changed automatically
RHExAir=[22,3] 		       !Changed automatically
FRExAir=[22,4] 		       !Changed automatically
UNIT 23 TYPE 939	  !Changed automatically
PARAMETERS 3
1		                ! 1 Number of Inputs to Watch
48		                ! 2 Time Period [h]
0		                ! 3 Average Value for Input
INPUTS 1
tAmbDry 		        ! T_ambient
0
EQUATIONS 1     
Tamb48 = [23,2]          !Changed automatically
UNIT 25 TYPE 939	  !Changed automatically
PARAMETERS 3
1		                ! 1 Number of Inputs to Watch
24		                ! 2 Time Period [h]
0		                ! 3 Average Value for Input
INPUTS 1
tAmbDry 		        ! T_ambient
0
EQUATIONS 1     
Tamb24 = [25,2]          !Changed automatically
UNIT 29 TYPE 2	                      !Changed automatically
PARAMETERS 2	
5	                                 ! 1 No. of oscillations
5000	                             ! 2 High limit cut-out
INPUTS 6	
Tamb48	                             ! Tamb,ave -> Upper input value
0,0       	                         ! Lower input value
0,0       	                         ! Monitoring value
HR_Ctrl_Tamb     	                 ! Output control function ->Input control function
0,0       	                         ! Upper dead band
0,0       	                         ! Lower dead band
15 0 0 0 18.5 17.5 	
EQUATIONS 1
HR_Ctrl_Tamb = [29,1] !Changed automatically
UNIT 30 TYPE 2	                      !Changed automatically
PARAMETERS 2	
5	                                 ! 1 No. of oscillations
5000	                             ! 2 High limit cut-out
INPUTS 6	
Tbuiave	                             ! Tbui,ave -> Upper input value
tAmbDry       	                     ! Tamb
0,0       	                         ! Monitoring value
HR_Ctrl_Troom     	                 ! Output control function ->Input control function
0,0       	                         ! Upper dead band
0,0       	                         ! Lower dead band
15 0 0 0 2.0 -2.0 	
EQUATIONS 1
HR_Ctrl_Troom = [30,1] !Changed automatically
EQUATIONS 8
M_Vent_EG_Ost = Vent_flow_rate * Area_flat_Ost * Air_dens                                                                       ! [kg/h] 
M_Vent_EG_West = Vent_flow_rate * Area_flat_West * Air_dens                                                                     ! [kg/h] 
M_Vent_1OG_Ost = Vent_flow_rate * Area_flat_Ost * Air_dens                                                                      ! [kg/h] 
M_Vent_1OG_West = Vent_flow_rate * Area_flat_West * Air_dens                                                                    ! [kg/h] 
M_Vent_2OG_Ost = Vent_flow_rate * Area_flat_Ost * Air_dens                                                                      ! [kg/h] 
M_Vent_2OG_West = Vent_flow_rate * Area_flat_West * Air_dens                                                                    ! [kg/h]
M_Vent_Tot = M_Vent_EG_Ost + M_Vent_EG_West + M_Vent_1OG_Ost + M_Vent_1OG_West + M_Vent_2OG_Ost + M_Vent_2OG_West               ! [kg/h]
Eff_HX = (1 - HR_Ctrl_Tamb*HR_Ctrl_Troom)* Eff_hr                                                                               ! activation of the heat recovery by-pass
EQUATIONS 1
ElventBui = 0
UNIT 42 TYPE 2	                 !Changed automatically
PARAMETERS 2	
5	                            ! 1 No. of oscillations
5000	                        ! 2 High limit cut-out
INPUTS 6	
myTRoomSet	                    ! Upper input value
Top_EG_Ost       	            ! Lower input value
0,0       	                    ! Monitoring value
BuiRd_Ctrl_EG_Ost     	        ! Output control function ->Input control function
0,0       	                    ! Upper dead band
0,0       	                    ! Lower dead band
15 0 0 0 0.5 -0.5	 	
EQUATIONS 1
BuiRd_Ctrl_EG_Ost = [42,1] !Changed automatically
UNIT 43 TYPE 2	                 !Changed automatically
PARAMETERS 2	
5	                            ! 1 No. of oscillations
5000	                        ! 2 High limit cut-out
INPUTS 6	
myTRoomSet	                    ! Upper input value
Top_EG_West       	            ! Lower input value
0,0       	                    ! Monitoring value
BuiRd_Ctrl_EG_West     	        ! Output control function ->Input control function
0,0       	                    ! Upper dead band
0,0       	                    ! Lower dead band
15 0 0 0 0.5 -0.5	 	
EQUATIONS 1
BuiRd_Ctrl_EG_West = [43,1] !Changed automatically
UNIT 44 TYPE 2	                !Changed automatically
PARAMETERS 2	
5	                            ! 1 No. of oscillations
5000	                        ! 2 High limit cut-out
INPUTS 6	
myTRoomSet	                    ! Upper input value
Top_1OG_Ost       	            ! Lower input value
0,0       	                    ! Monitoring value
BuiRd_Ctrl_1OG_Ost     	        ! Output control function ->Input control function
0,0       	                    ! Upper dead band
0,0       	                    ! Lower dead band
15 0 0 0 0.5 -0.5	 	
EQUATIONS 1
BuiRd_Ctrl_1OG_Ost = [44,1] !Changed automatically
UNIT 45 TYPE 2	                 !Changed automatically
PARAMETERS 2	
5	                            ! 1 No. of oscillations
5000	                        ! 2 High limit cut-out
INPUTS 6	
myTRoomSet	                    ! Upper input value
Top_1OG_West       	            ! Lower input value
0,0       	                    ! Monitoring value
BuiRd_Ctrl_1OG_West     	    ! Output control function ->Input control function
0,0       	                    ! Upper dead band
0,0       	                    ! Lower dead band
15 0 0 0 0.5 -0.5	 	
EQUATIONS 1
BuiRd_Ctrl_1OG_West = [45,1] !Changed automatically
UNIT 46 TYPE 2	                 !Changed automatically
PARAMETERS 2	
5	                            ! 1 No. of oscillations
5000	                        ! 2 High limit cut-out
INPUTS 6	
myTRoomSet	                    ! Upper input value
Top_2OG_Ost       	            ! Lower input value
0,0       	                    ! Monitoring value
BuiRd_Ctrl_2OG_Ost     	        ! Output control function ->Input control function
0,0       	                    ! Upper dead band
0,0       	                    ! Lower dead band
15 0 0 0 0.5 -0.5	 	
EQUATIONS 1
BuiRd_Ctrl_2OG_Ost = [46,1] !Changed automatically
UNIT 47 TYPE 2	                 !Changed automatically
PARAMETERS 2	
5	                            ! 1 No. of oscillations
5000	                        ! 2 High limit cut-out
INPUTS 6	
myTRoomSet	                    ! Upper input value
Top_2OG_West       	            ! Lower input value
0,0       	                    ! Monitoring value
BuiRd_Ctrl_2OG_West     	    ! Output control function ->Input control function
0,0       	                    ! Upper dead band
0,0       	                    ! Lower dead band
15 0 0 0 0.5 -0.5	 	
EQUATIONS 1
BuiRd_Ctrl_2OG_West = [47,1] !Changed automatically
EQUATIONS 7                                                                                           ! Floor heating system equations
MfrRef_BuiRd = 2200                                                                                   ! Mdot reference floor heating single apartment [kg/h]                                                                             ! Mdot reference floor heating single apartment West side [kg/h] -> ca. 16 kg/(hm2) 
Mfr_BuiRd_EG_Ost = Floor_Heat * HeatingSeasonOn * BuiRd_Ctrl_EG_Ost * MfrRef_BuiRd                    ! Mdot floor heating apartment EG_Ost [kg/h]                   
Mfr_BuiRd_EG_West = Floor_Heat * HeatingSeasonOn * BuiRd_Ctrl_EG_West * MfrRef_BuiRd                                         
Mfr_BuiRd_1OG_Ost = Floor_Heat * HeatingSeasonOn * BuiRd_Ctrl_1OG_Ost * MfrRef_BuiRd                                         
Mfr_BuiRd_1OG_West = Floor_Heat * HeatingSeasonOn * BuiRd_Ctrl_1OG_West * MfrRef_BuiRd                                       
Mfr_BuiRd_2OG_Ost = Floor_Heat * HeatingSeasonOn * BuiRd_Ctrl_2OG_Ost * MfrRef_BuiRd                                         
Mfr_BuiRd_2OG_West = Floor_Heat * HeatingSeasonOn * BuiRd_Ctrl_2OG_West * MfrRef_BuiRd                                       
UNIT 48 TYPE 649                                                                                       !Changed automatically
PARAMETERS 1
6		                                                                                              ! Number of Inlets
INPUTS 12
Tout_BuiRd_EG_Ost		                                                                              ! Temperature at Inlet 1 [°C] 
Mfr_BuiRd_EG_Ost		                                                                              ! Mass flow rate at Inlet 1 [kg/h]
Tout_BuiRd_EG_West		
Mfr_BuiRd_EG_West	
Tout_BuiRd_1OG_Ost		
Mfr_BuiRd_1OG_Ost	
Tout_BuiRd_1OG_West		
Mfr_BuiRd_1OG_West	
Tout_BuiRd_2OG_Ost		
Mfr_BuiRd_2OG_Ost		
Tout_BuiRd_2OG_West
Mfr_BuiRd_2OG_West		
20 200.0 20 200.0 20 200.0 20 200.0 20 200.0 20 200.0
UNIT 24 TYPE 2	                      !Changed automatically
PARAMETERS 2	
5	                                 ! 1 No. of oscillations
5000	                             ! 2 High limit cut-out
INPUTS 6	
IT_N	                             ! Radiation -> Upper input value
0,0       	                         ! Lower input value
0,0       	                         ! Monitoring value
Shd_Ctrl_N     	                     ! Output control function ->Input control function
0,0       	                         ! Upper dead band
0,0       	                         ! Lower dead band
15 0 0 0 720.0 540.0	
EQUATIONS 1
Shd_Ctrl_N = [24,1] !Changed automatically
UNIT 28 TYPE 2	                      !Changed automatically
PARAMETERS 2	
5	                                 ! 1 No. of oscillations
5000	                             ! 2 High limit cut-out
INPUTS 6	
IT_S	                             ! Radiation -> Upper input value
0,0       	                         ! Lower input value
0,0       	                         ! Monitoring value
Shd_Ctrl_S     	                     ! Output control function -> Input control function
0,0       	                         ! Upper dead band
0,0       	                         ! Lower dead band
15 0 0 0 720.0 540.0	
EQUATIONS 1
Shd_Ctrl_S = [28,1] !Changed automatically
UNIT 26 TYPE 2	                      !Changed automatically
PARAMETERS 2	
5	                                 ! 1 No. of oscillations
5000	                             ! 2 High limit cut-out
INPUTS 6	
IT_E	                             ! Radiation -> Upper input value
0,0       	                         ! Lower input value
0,0       	                         ! Monitoring value
Shd_Ctrl_O     	                     ! Output control function ->Input control function
0,0       	                         ! Upper dead band
0,0       	                         ! Lower dead band
15 0 0 0 720.0 540.0	
EQUATIONS 1
Shd_Ctrl_O = [26,1] !Changed automatically
UNIT 27 TYPE 2	                      !Changed automatically
PARAMETERS 2	
5	                                 ! 1 No. of oscillations
5000	                             ! 2 High limit cut-out
INPUTS 6	
IT_W	                             ! Radiation: -> Upper input value
0,0       	                         ! Lower input value
0,0       	                         ! Monitoring value
Shd_Ctrl_W     	                     ! Output control function -> Input control function
0,0       	                         ! Upper dead band
0,0       	                         ! Lower dead band
15 0 0 0 720.0 540.0	
EQUATIONS 1	
Shd_Ctrl_W = [27,1] !Changed automatically
EQUATIONS 1
ShdCtrlTTset = ShdCtrlSummer*21 + (1-ShdCtrlSummer)*23
UNIT 31 TYPE 2                        !Changed automatically
PARAMETERS 2	
5	                                 ! 1 No. of oscillations
5000	                             ! 2 High limit cut-out
INPUTS 6	
Tamb24	                             ! Tamb,ave -> Upper input value
0,0       	                         ! Lower input value
0,0       	                         ! Monitoring value
ShdCtrlSummer     	                 ! Output control function ->Input control function
0,0       	                         ! Upper dead band
0,0       	                         ! Lower dead band
15 0 0 0 18.5 17.5 	
EQUATIONS 1
ShdCtrlSummer = [31,1] !Changed automatically
UNIT 33 TYPE 2	                      !Changed automatically
PARAMETERS 2	
5	                                 ! 1 No. of oscillations
95	                                 ! 2 High limit cut-out
INPUTS 6	
Top_EG_Ost	                         ! Temp. oper -> Upper input value
ShdCtrlTTset      	                 ! Lower input value
0,0      	                         ! Monitoring value
Shd_Ctrl_T_EG_Ost    	             ! Output control function ->Input control function 49,1
0,0      	                         ! Upper dead band
0,0      	                         ! Lower dead band
21 0 0 0 1 -1 	
EQUATIONS 1	
Shd_Ctrl_T_EG_Ost = [33,1] !Changed automatically
UNIT 34 TYPE 2	                      !Changed automatically
PARAMETERS 2	
5	                                 ! 1 No. of oscillations
95	                                 ! 2 High limit cut-out
INPUTS 6	
Top_EG_West	                             ! Temp. oper -> Upper input value
ShdCtrlTTset      	                         ! Lower input value
0,0      	                         ! Monitoring value
Shd_Ctrl_T_EG_West    	             ! Output control function ->Input control function 49,1
0,0      	                         ! Upper dead band
0,0      	                         ! Lower dead band
21 0 0 0 1 -1 	
EQUATIONS 1	
Shd_Ctrl_T_EG_West = [34,1] !Changed automatically
UNIT 35 TYPE 2	                      !Changed automatically
PARAMETERS 2	
5	                                 ! 1 No. of oscillations
95	                                 ! 2 High limit cut-out
INPUTS 6	
Top_1OG_Ost	                             ! Temp. oper -> Upper input value
ShdCtrlTTset      	                         ! Lower input value
0,0      	                         ! Monitoring value
Shd_Ctrl_T_1OG_Ost    	             ! Output control function ->Input control function 49,1
0,0      	                         ! Upper dead band
0,0      	                         ! Lower dead band
21 0 0 0 1 -1 	
EQUATIONS 1	
Shd_Ctrl_T_1OG_Ost = [35,1] !Changed automatically
UNIT 36 TYPE 2	                      !Changed automatically
PARAMETERS 2	
5	                                 ! 1 No. of oscillations
95	                                 ! 2 High limit cut-out
INPUTS 6	
Top_1OG_West	                             ! Temp. oper -> Upper input value
ShdCtrlTTset      	                         ! Lower input value
0,0      	                         ! Monitoring value
Shd_Ctrl_T_1OG_West    	             ! Output control function ->Input control function 49,1
0,0      	                         ! Upper dead band
0,0      	                         ! Lower dead band
21 0 0 0 1 -1 	
EQUATIONS 1	
Shd_Ctrl_T_1OG_West = [36,1] !Changed automatically
UNIT 37 TYPE 2	                      !Changed automatically
PARAMETERS 2	
5	                                 ! 1 No. of oscillations
95	                                 ! 2 High limit cut-out
INPUTS 6	
Top_2OG_Ost	                             ! Temp. oper -> Upper input value
ShdCtrlTTset      	                         ! Lower input value
0,0      	                         ! Monitoring value
Shd_Ctrl_T_2OG_Ost    	             ! Output control function ->Input control function 49,1
0,0      	                         ! Upper dead band
0,0      	                         ! Lower dead band
21 0 0 0 1 -1 	
EQUATIONS 1	
Shd_Ctrl_T_2OG_Ost = [37,1] !Changed automatically
UNIT 38 TYPE 2	                      !Changed automatically
PARAMETERS 2	
5	                                 ! 1 No. of oscillations
95	                                 ! 2 High limit cut-out
INPUTS 6	
Top_2OG_West                     ! Lower input value
ShdCtrlTTset      	                         ! Monitoring value
0,0      	                         ! Monitoring value
Shd_Ctrl_T_2OG_West    	             ! Output control function ->Input control function 49,1
0,0      	                         ! Upper dead band
0,0      	                         ! Lower dead band
21 0 0 0 1 -1 	
EQUATIONS 1	
Shd_Ctrl_T_2OG_West = [38,1] !Changed automatically
UNIT 39 TYPE 2	                      !Changed automatically
PARAMETERS 2	
5	                                 ! 1 No. of oscillations
95	                                 ! 2 High limit cut-out
INPUTS 6	
vWind	                             ! Wind velocity -> Upper input value
0,0      	                         ! Lower input value
0,0      	                         ! Monitoring value
Shd_Ctrl_Wind    	                 ! Output control function ->Input control function 49,1
0,0      	                         ! Upper dead band
0,0      	                         ! Lower dead band
10 0 0 0 11 9 	
EQUATIONS 1	
Shd_Ctrl_Wind = [39,1] !Changed automatically
EQUATIONS 1
Shd_factor_real = MIN(1, 0.000314*Tamb24^2 + 0.00679*Tamb24 + 0.671)
EQUATIONS 36                                                                                                                              ! Shading factors for TrnBuild
Ctrl_Shd_EG_Ost_N      = Shd_Ctrl_N * Shd_Ctrl_T_EG_Ost * NOT(Shd_Ctrl_Wind)                                                              ! Control shading windows of flat EG_Ost, North Wall
Ctrl_Shd_EG_Ost_O      = Shd_Ctrl_O * Shd_Ctrl_T_EG_Ost * NOT(Shd_Ctrl_Wind)                                                              ! Control shading windows of flat EG_Ost, East Wall
Ctrl_Shd_EG_Ost_S      = Shd_Ctrl_S * Shd_Ctrl_T_EG_Ost * NOT(Shd_Ctrl_Wind)                                                              ! Control shading windows of flat EG_Ost, South Wall
Ctrl_Shd_EG_West_S     = Shd_Ctrl_S * Shd_Ctrl_T_EG_West * NOT(Shd_Ctrl_Wind)                                                             ! Control shading windows of flat EG_West, South Wall
Ctrl_Shd_EG_West_W     = Shd_Ctrl_W * Shd_Ctrl_T_EG_West * NOT(Shd_Ctrl_Wind)                                                             ! Control shading windows of flat EG_West, West Wall
Ctrl_Shd_EG_West_N     = Shd_Ctrl_N * Shd_Ctrl_T_EG_West * NOT(Shd_Ctrl_Wind)                                                             ! Control shading windows of flat EG_West, North Wall
Ctrl_Shd_1OG_Ost_N     = Shd_Ctrl_N * Shd_Ctrl_T_1OG_Ost * NOT(Shd_Ctrl_Wind)                                                             ! Control shading windows of flat 1OG_Ost, North Wall
Ctrl_Shd_1OG_Ost_O     = Shd_Ctrl_O * Shd_Ctrl_T_1OG_Ost * NOT(Shd_Ctrl_Wind)                                                             ! Control shading windows of flat 1OG_Ost, East Wall
Ctrl_Shd_1OG_Ost_S     = Shd_Ctrl_S * Shd_Ctrl_T_1OG_Ost * NOT(Shd_Ctrl_Wind)                                                             ! Control shading windows of flat 1OG_Ost, South Wall
Ctrl_Shd_1OG_West_S    = Shd_Ctrl_S * Shd_Ctrl_T_1OG_West * NOT(Shd_Ctrl_Wind)                                                            ! Control shading windows of flat 1OG_West, South Wall
Ctrl_Shd_1OG_West_W    = Shd_Ctrl_W * Shd_Ctrl_T_1OG_West * NOT(Shd_Ctrl_Wind)                                                            ! Control shading windows of flat 1OG_West, West Wall
Ctrl_Shd_1OG_West_N    = Shd_Ctrl_N * Shd_Ctrl_T_1OG_West * NOT(Shd_Ctrl_Wind)                                                            ! Control shading windows of flat 1OG_West, North Wall
Ctrl_Shd_2OG_Ost_N     = Shd_Ctrl_N * Shd_Ctrl_T_2OG_Ost * NOT(Shd_Ctrl_Wind)                                                             ! Control shading windows of flat 2OG_Ost, North Wall
Ctrl_Shd_2OG_Ost_O     = Shd_Ctrl_O * Shd_Ctrl_T_2OG_Ost * NOT(Shd_Ctrl_Wind)                                                             ! Control shading windows of flat 2OG_Ost, East Wall
Ctrl_Shd_2OG_Ost_S     = Shd_Ctrl_S * Shd_Ctrl_T_2OG_Ost * NOT(Shd_Ctrl_Wind)                                                             ! Control shading windows of flat 2OG_Ost, South Wall
Ctrl_Shd_2OG_West_S    = Shd_Ctrl_S * Shd_Ctrl_T_2OG_West * NOT(Shd_Ctrl_Wind)                                                            ! Control shading windows of flat 2OG_West, South Wall
Ctrl_Shd_2OG_West_W    = Shd_Ctrl_W * Shd_Ctrl_T_2OG_West * NOT(Shd_Ctrl_Wind)                                                            ! Control shading windows of flat 2OG_West, West Wall
Ctrl_Shd_2OG_West_N    = Shd_Ctrl_N * Shd_Ctrl_T_2OG_West * NOT(Shd_Ctrl_Wind)                                                            ! Control shading windows of flat 2OG_West, North Wall                                                                
Shd_factor_EG_Ost_N    = ShdCtrlSummer * (Ctrl_Shd_EG_Ost_N * (1- g_multipl_factor)) + NOT(ShdCtrlSummer) * (IdUserShd *(Ctrl_Shd_EG_Ost_N * (1- g_multipl_factor)) + NOT(IdUserShd)* NOT(Shd_Ctrl_Wind)* Shd_factor_real)            ! Shading factor windows of flat EG_Ost, North Wall
Shd_factor_EG_Ost_O    = ShdCtrlSummer * (Ctrl_Shd_EG_Ost_O * (1- g_multipl_factor)) + NOT(ShdCtrlSummer) * (IdUserShd *(Ctrl_Shd_EG_Ost_O * (1- g_multipl_factor)) + NOT(IdUserShd)* NOT(Shd_Ctrl_Wind)* Shd_factor_real)            ! Shading factor windows of flat EG_Ost, East Wall
Shd_factor_EG_Ost_S    = ShdCtrlSummer * (Ctrl_Shd_EG_Ost_S * (1- g_multipl_factor)) + NOT(ShdCtrlSummer) * (IdUserShd *(Ctrl_Shd_EG_Ost_S * (1- g_multipl_factor)) + NOT(IdUserShd)* NOT(Shd_Ctrl_Wind)* Shd_factor_real)            ! Shading factor windows of flat EG_Ost, South Wall
Shd_factor_EG_West_S   = ShdCtrlSummer * (Ctrl_Shd_EG_West_S * (1- g_multipl_factor)) + NOT(ShdCtrlSummer) * (IdUserShd *(Ctrl_Shd_EG_West_S * (1- g_multipl_factor)) + NOT(IdUserShd)* NOT(Shd_Ctrl_Wind)* Shd_factor_real)          ! Shading factor windows of flat EG_West, South Wall
Shd_factor_EG_West_W   = ShdCtrlSummer * (Ctrl_Shd_EG_West_W * (1- g_multipl_factor)) + NOT(ShdCtrlSummer) * (IdUserShd *(Ctrl_Shd_EG_West_W * (1- g_multipl_factor)) + NOT(IdUserShd)* NOT(Shd_Ctrl_Wind)* Shd_factor_real)          ! Shading factor windows of flat EG_West, West Wall
Shd_factor_EG_West_N   = ShdCtrlSummer * (Ctrl_Shd_EG_West_N * (1- g_multipl_factor)) + NOT(ShdCtrlSummer) * (IdUserShd *(Ctrl_Shd_EG_West_N * (1- g_multipl_factor)) + NOT(IdUserShd)* NOT(Shd_Ctrl_Wind)* Shd_factor_real)          ! Shading factor windows of flat EG_West, North Wall
Shd_factor_1OG_Ost_N   = ShdCtrlSummer * (Ctrl_Shd_1OG_Ost_N * (1- g_multipl_factor)) + NOT(ShdCtrlSummer) * (IdUserShd *(Ctrl_Shd_1OG_Ost_N * (1- g_multipl_factor)) + NOT(IdUserShd)* NOT(Shd_Ctrl_Wind)* Shd_factor_real)          ! Shading factor windows of flat 1OG_Ost, North Wall
Shd_factor_1OG_Ost_O   = ShdCtrlSummer * (Ctrl_Shd_1OG_Ost_O * (1- g_multipl_factor)) + NOT(ShdCtrlSummer) * (IdUserShd *(Ctrl_Shd_1OG_Ost_O * (1- g_multipl_factor)) + NOT(IdUserShd)* NOT(Shd_Ctrl_Wind)* Shd_factor_real)          ! Shading factor windows of flat 1OG_Ost, East Wall
Shd_factor_1OG_Ost_S   = ShdCtrlSummer * (Ctrl_Shd_1OG_Ost_S * (1- g_multipl_factor)) + NOT(ShdCtrlSummer) * (IdUserShd *(Ctrl_Shd_1OG_Ost_S * (1- g_multipl_factor)) + NOT(IdUserShd)* NOT(Shd_Ctrl_Wind)* Shd_factor_real)          ! Shading factor windows of flat 1OG_Ost, South Wall
Shd_factor_1OG_West_S  = ShdCtrlSummer * (Ctrl_Shd_1OG_West_S * (1- g_multipl_factor)) + NOT(ShdCtrlSummer) * (IdUserShd *(Ctrl_Shd_1OG_West_S * (1- g_multipl_factor)) + NOT(IdUserShd)* NOT(Shd_Ctrl_Wind)* Shd_factor_real)        ! Shading factor windows of flat 1OG_West, South Wall
Shd_factor_1OG_West_W  = ShdCtrlSummer * (Ctrl_Shd_1OG_West_W * (1- g_multipl_factor)) + NOT(ShdCtrlSummer) * (IdUserShd *(Ctrl_Shd_1OG_West_W * (1- g_multipl_factor)) + NOT(IdUserShd)* NOT(Shd_Ctrl_Wind)* Shd_factor_real)        ! Shading factor windows of flat 1OG_West, West Wall
Shd_factor_1OG_West_N  = ShdCtrlSummer * (Ctrl_Shd_1OG_West_N * (1- g_multipl_factor)) + NOT(ShdCtrlSummer) * (IdUserShd *(Ctrl_Shd_1OG_West_N * (1- g_multipl_factor)) + NOT(IdUserShd)* NOT(Shd_Ctrl_Wind)* Shd_factor_real)        ! Shading factor windows of flat 1OG_West, North Wall
Shd_factor_2OG_Ost_N   = ShdCtrlSummer * (Ctrl_Shd_2OG_Ost_N * (1- g_multipl_factor)) + NOT(ShdCtrlSummer) * (IdUserShd *(Ctrl_Shd_2OG_Ost_N * (1- g_multipl_factor)) + NOT(IdUserShd)* NOT(Shd_Ctrl_Wind)* Shd_factor_real)          ! Shading factor windows of flat 2OG_Ost, North Wall
Shd_factor_2OG_Ost_O   = ShdCtrlSummer * (Ctrl_Shd_2OG_Ost_O * (1- g_multipl_factor)) + NOT(ShdCtrlSummer) * (IdUserShd *(Ctrl_Shd_2OG_Ost_O * (1- g_multipl_factor)) + NOT(IdUserShd)* NOT(Shd_Ctrl_Wind)* Shd_factor_real)          ! Shading factor windows of flat 2OG_Ost, East Wall
Shd_factor_2OG_Ost_S   = ShdCtrlSummer * (Ctrl_Shd_2OG_Ost_S * (1- g_multipl_factor)) + NOT(ShdCtrlSummer) * (IdUserShd *(Ctrl_Shd_2OG_Ost_S * (1- g_multipl_factor)) + NOT(IdUserShd)* NOT(Shd_Ctrl_Wind)* Shd_factor_real)          ! Shading factor windows of flat 2OG_Ost, South Wall
Shd_factor_2OG_West_S  = ShdCtrlSummer * (Ctrl_Shd_2OG_West_S * (1- g_multipl_factor)) + NOT(ShdCtrlSummer) * (IdUserShd *(Ctrl_Shd_2OG_West_S * (1- g_multipl_factor)) + NOT(IdUserShd)* NOT(Shd_Ctrl_Wind)* Shd_factor_real)        ! Shading factor windows of flat 2OG_West, South Wall
Shd_factor_2OG_West_W  = ShdCtrlSummer * (Ctrl_Shd_2OG_West_W * (1- g_multipl_factor)) + NOT(ShdCtrlSummer) * (IdUserShd *(Ctrl_Shd_2OG_West_W * (1- g_multipl_factor)) + NOT(IdUserShd)* NOT(Shd_Ctrl_Wind)* Shd_factor_real)        ! Shading factor windows of flat 2OG_West, West Wall
Shd_factor_2OG_West_N  = ShdCtrlSummer * (Ctrl_Shd_2OG_West_N * (1- g_multipl_factor)) + NOT(ShdCtrlSummer) * (IdUserShd *(Ctrl_Shd_2OG_West_N * (1- g_multipl_factor)) + NOT(IdUserShd)* NOT(Shd_Ctrl_Wind)* Shd_factor_real)        ! Shading factor windows of flat 2OG_West, North Wall                                                                
EQUATIONS 3
CoolSeasWindOpen = HR_Ctrl_Tamb*HR_Ctrl_Troom*GT(Tbuiave, 24)                 ! Definition of cooling season for windows opening
f_win = -0.48931 / (1 + EXP(0.26754 * (Tamb24 - 13.21890))) + 0.55578 	
fwin = CoolSeasWindOpen + (1-CoolSeasWindOpen)*((1-IdUserInfil)*f_win)        ! Rate of tilted windows (fwin) as function of season and user behaviour    
EQUATIONS 8
numberWindows = 54                                                            ! Number of windows that can be opened of the whole building (9 windows for each flat)
alphaWindow = 7.5
heightWindow = 1.5
widthWindow = 0.94
g_earth = 9.81
C_dWeber = 0.0147*alphaWindow-0.0928*heightWindow*widthWindow^(-1)+0.4116
C_k = 2.6*(10)^(-7)*alphaWindow^3-1.19*(10)^(-4)*alphaWindow^2+1.86*(10)^(-2)*alphaWindow
VfrWindow_Weber = numberWindows * fwin * C_dWeber * C_k * widthWindow/3 * (ABS(Tbuiave-tAmbDry)/((Tbuiave+tAmbDry)/2+273) * g_earth * heightWindow^3)^(0.5) ! [m3/s]
EQUATIONS 1
InfilPassFlat = (IdUserInfil*InfilPassFlatIdeal + (1-IdUserInfil)*InfilPassFlatReal)     ! [1/h]
EQUATIONS 2
VolBui = 3*Vol_flat_West + 3*Vol_flat_Ost                                           ! Volume of the whole building [m3]  
InfilFlat = InfilPassFlat + (VfrWindow_Weber * 3600 / VolBui)                       ! [1/h]   
EQUATIONS 18                ! Comment all these equations in case radiators need to be activated
QdotRad_EG_Ost_Rad = 0 
QdotRad_EG_Ost_Conv = 0
QdotRad_EG_West_Rad = 0 
QdotRad_EG_West_Conv = 0
QdotRad_1OG_Ost_Rad = 0 
QdotRad_1OG_Ost_Conv = 0
QdotRad_1OG_West_Rad = 0 
QdotRad_1OG_West_Conv = 0
QdotRad_2OG_Ost_Rad = 0 
QdotRad_2OG_Ost_Conv = 0
QdotRad_2OG_West_Rad = 0 
QdotRad_2OG_West_Conv = 0
QdotRadInject_EG_Ost = 0
QdotRadInject_EG_West = 0
QdotRadInject_1OG_Ost = 0
QdotRadInject_1OG_West = 0
QdotRadInject_2OG_Ost = 0
QdotRadInject_2OG_West = 0
EQUATIONS 1
Heat_Rad_Tot = QdotRadInject_EG_Ost + QdotRadInject_EG_West + QdotRadInject_1OG_Ost + QdotRadInject_1OG_West + QdotRadInject_2OG_Ost + QdotRadInject_2OG_West
CONSTANTS 1
unitPrinterBui = 52
ASSIGN temp\Bui_h.Prt unitPrinterBui 
UNIT 32 Type 46      !Changed automatically
PARAMETERS 25   
unitPrinterBui       ! 1: Logical unit number, -
-1                   ! 2: Logical unit for monthly summaries, -
1                    ! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations
1                    ! 4: Printing & integrating interval, h. -1 for monthly integration
20                   ! 5: Number of inputs to avoid integration, -
1                    ! 6: Output number to avoid integration
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20
INPUTS 20  
IT_H_kW tAmbDry Tamb24 Tamb48 T_Ground_Bui Top_Staircase Top_Cellar Top_EG_Ost Top_EG_West Top_1OG_Ost Top_1OG_West Top_2OG_Ost Top_2OG_West relHum RelHum_EG_Ost RelHum_EG_West RelHum_1OG_Ost RelHum_1OG_West RelHum_2OG_Ost RelHum_2OG_West
IT_H_kW tAmbDry Tamb24 Tamb48 T_Ground_Bui Top_Staircase Top_Cellar Top_EG_Ost Top_EG_West Top_1OG_Ost Top_1OG_West Top_2OG_Ost Top_2OG_West relHum RelHum_EG_Ost RelHum_EG_West RelHum_1OG_Ost RelHum_1OG_West RelHum_2OG_Ost RelHum_2OG_West
**IGNORE ONLINE PLOTTER - 1** IGNORE ONLINE PLOTTER - UNIT 41 TYPE 65      !Changed automatically
**IGNORE ONLINE PLOTTER - 1PARAMETERS 12     
**IGNORE ONLINE PLOTTER - 18       ! 1 Nb. of left-axis variables
**IGNORE ONLINE PLOTTER - 17       ! 2 Nb. of right-axis variables
**IGNORE ONLINE PLOTTER - 10       ! 3 Left axis minimum
**IGNORE ONLINE PLOTTER - 140      ! 4 Left axis maximum
**IGNORE ONLINE PLOTTER - 10       ! 5 Right axis minimum
**IGNORE ONLINE PLOTTER - 1100     ! 6 Right axis maximum
**IGNORE ONLINE PLOTTER - 11       ! nPlotsPerSim     ! 7 Number of plots per simulation
**IGNORE ONLINE PLOTTER - 112      ! 8 X-axis gridpoints
**IGNORE ONLINE PLOTTER - 11       ! 9 Shut off Online w/o removing
**IGNORE ONLINE PLOTTER - 1-1      ! 10 Logical unit for output file
**IGNORE ONLINE PLOTTER - 10       ! 11 Output file units
**IGNORE ONLINE PLOTTER - 10       ! 12 Output file delimiter
**IGNORE ONLINE PLOTTER - 1INPUTS 15     
**IGNORE ONLINE PLOTTER - 1 Tamb24 Tamb48 Top_EG_Ost Top_EG_West Top_1OG_Ost Top_1OG_West Top_2OG_Ost Top_2OG_West RelHum_EG_Ost RelHum_EG_West RelHum_1OG_Ost RelHum_1OG_West RelHum_2OG_Ost RelHum_2OG_West relHum  
**IGNORE ONLINE PLOTTER - 1 Tamb24 Tamb48 Top_EG_Ost Top_EG_West Top_1OG_Ost Top_1OG_West Top_2OG_Ost Top_2OG_West RelHum_EG_Ost RelHum_EG_West RelHum_1OG_Ost RelHum_1OG_West RelHum_2OG_Ost RelHum_2OG_West relHum 
**IGNORE ONLINE PLOTTER - 1LABELS  3     
**IGNORE ONLINE PLOTTER - 1Temperature     
**IGNORE ONLINE PLOTTER - 1relHum     
**IGNORE ONLINE PLOTTER - 1Building
**********************************************************************
** ControlPvHp_StromPeakmin_Var3.ddck from C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files 
**********************************************************************
*******************************
**BEGIN ControlPvHp_StromPeakmin.ddck
*******************************
EQUATIONS 7
myPelComprHP_kW = PelAuxComp_kW                 ! eletric power of compressor of the heat pump 
myPVforHP_kW = PVforHP_kW                       ! PV power theoretical available for heat pump (output from "PVGrid_connection")
myBoHS = BoHS                                   ! boolean definition heating season (output from Type 888)
myT_set_MixSh_Ref = TRdSet                      ! reference supply water temperature (output from Type 888)
my_Tsp = Tsp                                    ! setpoint room T. based on real/ideal user behavior (output from building.ddck)
myPelBui = myPelBui_kW                          ! Electricity power of the building [kW] (w/o heat pump)
myVol_Tes1 = Vol_Tes1                           ! Volume of TES dhw [m3] 
EQUATIONS 14
pwrRate = MypwrRate                             ! modulation heat pump power                         --> Input for the heat pump DDCK
TDhwSet = my_TDhwSet                            ! setpoint T. for DHW preparation                    --> Input for type888.ddck
onsetDhw  = 0                                   ! deadband for DHW preparation                       --> Input for type888.ddck
offsetDhw = 5                                   ! deadband for DHW preparation                       --> Input for type888.ddck
dt_rh_on = my_dt_rh_on                          ! setpoint T.for space heating preparation           --> Input for type888.ddck
dt_rh_off = my_dt_rh_off                        ! setpoint T.for space heating preparation           --> Input for type888.ddck
tRoomSet = my_tRoomSet                          ! setpoint room T.for space heating preparation      --> Input for type888.ddck and building.ddck
tSet_MixSh = myT_set_MixSh                      ! setpoint T. for space heating mixing valve         --> Input for hydraulic_control.ddck
TsensorTesSh = Tsen5_Tes2                       ! upper temperature measured for room heating (on)   --> Input 6 for Type 888
TsensorTesShLow = Tsen5_Tes2                    ! lower temperature measured for room heating off    --> Input 7 for Type 888
TTesDhwAuxOn = my_TTesDhwAuxOn                  ! upper Store temperature measurement for Warm water --> Input 2 of Type 888
TTesDhwAuxOff = Tsen3_Tes1                      ! lower store temperature measurement for Warm water --> Input 3 of Type 888
zTsensorDHW_var = myzTsensorDHW_var             ! Height [-] of upper sensor temperature of TESdhw   --> Input for TesDHW.ddck
zInDp1_TesDHW = myzInDp1_TesDHW                 ! Height [-] connection of heat pump inlet to TESdhw --> Input for TESdhw.ddck
CONSTANTS 4
BoModulHPPower = 1                              ! activate (1) or deactivate (0) the modulation of heat pump power 
BoOverSHBui = 1                                 ! activate (1) or deactivate (0) the building/buffer storage overheating
BoOverDHW = 1                                   ! activate (1) or deactivate (0) the DHW storage overheating
SPFave=3.4 ! value changed from original by executeTrnsys.py
CONSTANTS 1
PeakDHWVolume=342.0 ! value changed from original by executeTrnsys.py
EQUATIONS 2
myzTsensorDHW_var = 0.75                        ! 1 - PeakDHWVolume/(myVol_Tes1 * 1000) 
myzInDp1_TesDHW = 0.6                           ! myzTsensorDHW_var - 0.15 
EQUATIONS 1
MypwrRate = 100
CONSTANTS 10
my_TDhwSet_Ref = 50
my_TDhwSet_Overheat = 55
my_dt_rh_on_Ref = 5
my_dt_rh_off_Ref = 10
my_dt_rh_on_Overheat = 15
my_dt_rh_off_Overheat = 20
my_tRoomSet_Ref = my_Tsp
my_tRoomSet_Overheat = 24.0
DeltaT_set_MixSh = 5
myPelBuimin=2.0 ! value changed from original by executeTrnsys.py
EQUATIONS 8
Bo_BreakPeak = AND(GE(myPelBui,myPelBuimin),EQL(myPVforHP_kW,0))
my_TDhwSet = NOT(BoOverDHW)* my_TDhwSet_Ref + BoOverDHW * (EQL(Bo_BreakPeak,0) * my_TDhwSet_Overheat + EQL(Bo_BreakPeak,1) * my_TDhwSet_Ref)  
my_TTesDhwAuxOn = NOT(BoOverDHW)* Tsen8_Tes1 + BoOverDHW * (EQL(Bo_BreakPeak,0) * Tsen3_Tes1 + EQL(Bo_BreakPeak,1) * Tsen8_Tes1) 
my_dt_rh_on = NOT(BoOverSHBui)* my_dt_rh_on_Ref + BoOverSHBui * (EQL(Bo_BreakPeak,0) * my_dt_rh_on_Overheat + EQL(Bo_BreakPeak,1) * my_dt_rh_on_Ref) 
my_dt_rh_off = NOT(BoOverSHBui)* my_dt_rh_off_Ref + BoOverSHBui * (EQL(Bo_BreakPeak,0) * my_dt_rh_off_Overheat + EQL(Bo_BreakPeak,1) * my_dt_rh_off_Ref)
myT_set_MixSh_Overheat = myT_set_MixSh_Ref + DeltaT_set_MixSh  
myT_set_MixSh = myT_set_MixSh_Ref
my_tRoomSet = my_Tsp
EQUATIONS 1                                                               ! control of heat pump
hpIsOn = AND(NOT(Bo_BreakPeak), OR(HpForDHWIsNeeded,HpForSHIsNeeded))     ! "HpForDHWIsNeeded" and "HpForSHIsNeeded" Outputs from Type 888 
**IGNORE ONLINE PLOTTER - 1** IGNORE ONLINE PLOTTER - UNIT 53 TYPE 65                                   !Changed automatically
**IGNORE ONLINE PLOTTER - 1PARAMETERS 12     
**IGNORE ONLINE PLOTTER - 110                                               ! 1 Nb. of left-axis variables
**IGNORE ONLINE PLOTTER - 110                                               ! 2 Nb. of right-axis variables
**IGNORE ONLINE PLOTTER - 1-10                                              ! 3 Left axis minimum
**IGNORE ONLINE PLOTTER - 170                                               ! 4 Left axis maximum
**IGNORE ONLINE PLOTTER - 10                                                ! 5 Right axis minimum
**IGNORE ONLINE PLOTTER - 12                                                ! 6 Right axis maximum
**IGNORE ONLINE PLOTTER - 1nPlotsPerSim                                     ! 7 Number of plots per simulation
**IGNORE ONLINE PLOTTER - 112                                               ! 8 X-axis gridpoints
**IGNORE ONLINE PLOTTER - 11                                                ! 9 Shut off Online w/o removing
**IGNORE ONLINE PLOTTER - 1-1                                               ! 10 Logical unit for output file
**IGNORE ONLINE PLOTTER - 10                                                ! 11 Output file units
**IGNORE ONLINE PLOTTER - 10                                                ! 12 Output file delimiter
**IGNORE ONLINE PLOTTER - 1INPUTS 20     
**IGNORE ONLINE PLOTTER - 1TwwStAuxON TwwStauxOff TTesDhwAuxOn TTesDhwAuxOff T_set_MixValDHW Tdhw Nix Nix Nix Nix  
**IGNORE ONLINE PLOTTER - 1HpForDHWIsNeeded PelAuxComp_kW PelPVAC_kW myPelBui_kW Pdhw_kW MypwrRate myPVforHP_kW PelFromGrid_kW Bo_BreakPeak Nix
**IGNORE ONLINE PLOTTER - 1TwwStAuxON TwwStauxOff TTesDhwAuxOn TTesDhwAuxOff T_set_MixValDHW Tdhw Nix Nix Nix Nix  
**IGNORE ONLINE PLOTTER - 1HpForDHWIsNeeded PelAuxComp_kW PelPVAC_kW myPelBui_kW Pdhw_kW MypwrRate myPVforHP_kW PelFromGrid_kW Bo_BreakPeak Nix
**IGNORE ONLINE PLOTTER - 1LABELS  3     
**IGNORE ONLINE PLOTTER - 1Temperatures     
**IGNORE ONLINE PLOTTER - 1Various     
**IGNORE ONLINE PLOTTER - 1ControlDHW    
**IGNORE ONLINE PLOTTER - 1** IGNORE ONLINE PLOTTER - UNIT 54 TYPE 65                                   !Changed automatically
**IGNORE ONLINE PLOTTER - 1PARAMETERS 12     
**IGNORE ONLINE PLOTTER - 110                                               ! 1 Nb. of left-axis variables
**IGNORE ONLINE PLOTTER - 110                                               ! 2 Nb. of right-axis variables
**IGNORE ONLINE PLOTTER - 1-10                                              ! 3 Left axis minimum
**IGNORE ONLINE PLOTTER - 170                                               ! 4 Left axis maximum
**IGNORE ONLINE PLOTTER - 10                                                ! 5 Right axis minimum
**IGNORE ONLINE PLOTTER - 12                                                ! 6 Right axis maximum
**IGNORE ONLINE PLOTTER - 1nPlotsPerSim                                     ! 7 Number of plots per simulation
**IGNORE ONLINE PLOTTER - 112                                               ! 8 X-axis gridpoints
**IGNORE ONLINE PLOTTER - 11                                                ! 9 Shut off Online w/o removing
**IGNORE ONLINE PLOTTER - 1-1                                               ! 10 Logical unit for output file
**IGNORE ONLINE PLOTTER - 10                                                ! 11 Output file units
**IGNORE ONLINE PLOTTER - 10                                                ! 12 Output file delimiter
**IGNORE ONLINE PLOTTER - 1INPUTS 20     
**IGNORE ONLINE PLOTTER - 1Tamb24 TRdSet tSet_MixSh myTempBuiSet TsensorTesSh TsensorTesShLow Tin_BuiRd Nix Nix Nix  
**IGNORE ONLINE PLOTTER - 1HpForDHWIsNeeded HpForSHIsNeeded PelAuxComp_kW PelPVAC_kW myPelBui_kW qSysOut_BuiDemand MypwrRate myPVforHP_kW PelFromGrid_kW Bo_BreakPeak
**IGNORE ONLINE PLOTTER - 1Tamb24 TRdSet tSet_MixSh myTempBuiSet TsensorTesSh TsensorTesShLow Tin_BuiRd Nix Nix Nix
**IGNORE ONLINE PLOTTER - 1HpForDHWIsNeeded HpForSHIsNeeded PelAuxComp_kW PelPVAC_kW myPelBui_kW qSysOut_BuiDemand MypwrRate myPVforHP_kW PelFromGrid_kW Bo_BreakPeak
**IGNORE ONLINE PLOTTER - 1LABELS  3     
**IGNORE ONLINE PLOTTER - 1Temperatures     
**IGNORE ONLINE PLOTTER - 1Various     
**IGNORE ONLINE PLOTTER - 1ControlSH    
**********************************************************************
** CO2Profil2023.ddck from C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files 
**********************************************************************
*******************************
**BEGIN CO2Profil.ddck
*******************************
EQUATIONS 1
CO2Profile_h =  [55,1]                                         !Changed automatically
CONSTANTS 1
Timestep_CO2Profile = 1
UNIT 55 TYPE 9 !Changed automatically
PARAMETERS 10
6		                    ! 1 Mode
0		                    ! 2 Header Lines to Skip
1		                    ! 3 No. of values to read
Timestep_CO2Profile		    ! 4 Time interval of data
1		                    ! 5 Interpolate or not
1.0		                    ! 6 Multiplication factor
0		                    ! 7 Addition factor
1		                    ! 8 Average or instantaneous value
unitCO2Profile		        ! 9 Logical unit for input file
-1		                    ! 10 Free format mode
CONSTANTS 1
unitCO2Profile = 56
 ASSIGN "C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files\..\02_Bedingungen\01_CO2Profile\CO2_2023_h.txt" unitCO2Profile 
**********************************************************************
** type9771.ddck from C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files\02_HeizungSystem\ddck\Ashp 
**********************************************************************
*************************************
** BEGIN BW-HeatPump.dck
*************************************
EQUATIONS 4
ThpEvapIn = TAmb   
MfrEvapIn = ABS(MfrHpEvapNom)     
THpCondIn = TPuAshp_Ashp
MfrCondIn = MAshp_A
EQUATIONS 3
THpEvapOut = [62,1]		  !Changed automatically
THpCondOut = [62,3]      !Changed automatically
TAshp = THpCondOut
EQUATIONS 3
elSysIn_Q_HpCompD = PelAuxComp_kW 
qSysOut_HpLoss = PAuxDefrost_kW + PAuxLossStart_kW
qSysIn_PauxEvap = PauxEvap_kW
EQUATIONS 2
myHpIsOn = hpIsOn	! control signal for the heat pump
tAmbHp = tAmbDry
EQUATIONS 1
MfrHpPD = MfrPD
CONSTANTS 7	! Heat Pump: Size              
sizeHpUsed=33.0 ! value changed from original by executeTrnsys.py
ratioCondEvap = MfrHpCondRef/MfrHpEvapRef
SizeHpDefined = sizeHpUsed/sizeHpNom          
SizeHpRatio = SizeHpDefined          
MfrHpEvapNom = SizeHpRatio*MfrHpEvapRef
MfrHpCondNom = SizeHpRatio*MfrHpCondRef		! adapt cond to corrected evap MfrHpEvapNom*ratioCondEvap                                     !  
timeHpBlock = 0
CONSTANTS 5
Moloss = 0     
Ctherm = 4		     
Ualoss = 0     
frCOP = 1     
frCond = 1
CONSTANTS 5
MfrHpCondMin = MfrHpCondNom*0.4		! chosen without any knowledge of actual system
MfrHpCondMax = MfrHpCondNom			! chosen without any knowledge of actual system
dMfrHpCondInc = 4*MfrHpCondNom
dMfrHpCondDec = -dMfrHpCondInc
dtSetHp = 5
EQUATIONS 1
dTProPID= HpIsOn*(THpCondOut-THpCondIn)+NOT(HpIsOn)*5
UNIT 61 TYPE 889	 !Changed automatically
PARAMETERS 9     
1					! 1: mode of timesteps: 1= use previous value, 0 = use current value
MfrHpCondMin		! 2: lowest possible output value
MfrHpCondMax		! 3: highest possible output value
-1					! 4: mode of action: 1 = positive, (increase in manipulated value causes increase in process variable), -1 = negative
MfrHpCondNom		! 5: By how much shall the manipulated variable be changed per hour if the process variable is 1 unit off?
4					! 6: A high value for D counteracts overshoot / counteracts high rates of increase or decrease in the process variable.
120					! 7: maximum rate of setpoint change per hour
dMfrHpCondInc		! 8: maximum rate of increase of the manipulated variable (positive value)
dMfrHpCondDec		! 9: maximum rate of decrease of the manipulated variable (negative value)
INPUTS 5     
dTProPID			! 1: process variable
dtSetHp				! 2: setpoint
Nix					! 3: freeze manipulated variable (1) or let act (0)
Nix					! 4: Manual (1) or automatic (0) manipulated variable
Nix					! 5: manual manipulated variable
0.0   0.0   0.0   0.0    0.0     
EQUATIONS 6			! ASHP ON-Signal and mass flow
MfrPDNew = [61,1]      !Changed automatically
SetpPD = [61,2]      !Changed automatically
DevPD = [61,3]     !Changed automatically
MfrPuHpPD = HpIsOn*MfrPD   
relaxMfrPD = 1     
MfrPD = MfrPDNew*relaxMFrPD + (1-relaxMFrPD)*MfrPDRc     
CONSTANTS 6
tauWPstart = 10
tauWPstop = 20
TWPEvapIce = 7			! JS: 7 seems to give somewhat realistic results. the dCOP distribution is different from type 401, needs to be checked further...
EtaDefrost = 0.3		! JS: was 0.4 before, dCOP was too small, so this efficiency was decreased
PelWPVen = 0
PelAuxCtr_kW = 0
UNIT 62 TYPE 9771	 !Changed automatically
PARAMETERS 16     
tauWPstart			! 1: tau_start, s
tauWPstop			! 2: tau_stop, s
TWPEvapIce			! 3: tevapIce, �C
EtaDefrost			! 4: eta_defrost, -
PelWPVen			! 5: ventilator electricity consumption, kW
PelAuxCtr_kW		! 6: controller electricity consumption, kW
TminEvapTout		! 7: tevap,min, �C
TEvapMaxHp			! 8: tevap,max, �C
0					! 9: tcond,min, �C
tCondMaxHp			! 10: tcond,max, �C
CpEvap				! 11: cp,evap, kJ/kgK
CpWat				! 12: cp,cond, kJ/kgK
timeHpBlock			! 13: tau_error, hr
Moloss				! 14: 0-3
Ctherm				! 15: kJ/K
Ualoss				! 16: W/k
INPUTS 21  
CHPM_c1				! 1: c1
CHPM_c2				! 2: c2
CHPM_c3				! 3: c3
CHPM_c4				! 4: c4
CHPM_c5				! 5: c5
CHPM_c6				! 6: c6
COP_c1				! 7: cop1
COP_c2				! 8: cop2
COP_c3				! 9: cop3
COP_c4				! 10: cop4
COP_c5				! 11: cop5
COP_c6				! 12: cop6  
ThpEvapIn			! 13: tevap,in, �C
MfrEvapIn			! 14: Mfr,evap,in, kg/h
THpCondIn			! 15: tcond,in, �C
MfrCondIn			! DC LET IS AS IT WAS BEFORE (CHECK) MfrHpCond !      ! 16: Mfr,cond,in, kg/h
myHpIsOn			! 17: gamma_ON, -
RHamb_1				! 18: RH_air_in
tAmbHp				! 19
frCond				! 20
frCOP				! 21
0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0.5 21 1 1     
EQUATIONS 11		! Heat Pump: Outputs
MfrAuxEvapOut = [62,2]														 !Changed automatically
HpIsBlock = BrineTooColdTimer												! OR([162,18],BrineTooColdTimer) !      
BrineTooCold = OR(LT(THpEvapIn,TMinEvapTin),(LT(THpEvapOut,TMinEvapTout)))
MfrAuxOut = [62,4]*NOT(HpIsBlock)											 !Changed automatically
PelAuxComp_kW = [62,5]														 !Changed automatically
PelAuxTot_kW = [62,6]														 !Changed automatically
PauxEvap_kW = [62,7]									 !Changed automatically
PauxCond_kW = [62,8]														 !Changed automatically
COPAux = PauxCond_kW/(PelAuxTot_kW+0.000001)
PAuxLossStart_kW = [62,10]													 !Changed automatically
PAuxDefrost_kW = [62,11]													 !Changed automatically
UNIT 63 TYPE 817	 !Changed automatically
PARAMETERS 10    
1					! 1: mode of timer 1: 1= from first trigger on; 2 = from last trigger on
timeHpBlock			! 2: lenght of time for timer 1 [h]
0					! 3: mode of timer 2: 1= from first trigger on; 2 = from last trigger on
0					! 4: lenght of time for timer 2 [h]
0					! 5: mode of timer 3: 1= from first trigger on; 2 = from last trigger on
0					! 6: lenght of time for timer 3 [h]
0					! 7: mode of timer 4: 1= from first trigger on; 2 = from last trigger on
0					! 8: lenght of time for timer 4 [h]
0
0
INPUTS 5    
BrineTooCold Nix  Nix  Nix Nix
0.0 0.0 0.0 0.0 0.0
EQUATIONS 1
BrineTooColdTimer = [63,1] !Changed automatically
UNIT 59 TYPE 993	 !Changed automatically
PARAMETERS 1     
4					! 1: number of variables to be remembered
INPUTS 4    
HpIsBlock THpCondOut  myHpIsOn MfrPD !ImbHpOnErr_kWh EImbPPiShHot_kWh ImbHpDhwOnErr_kWh     
0 0 0 0		!0 0 0  
EQUATIONS 6   
BoHpStart = myHpIsOn*NOT(myHpIsOnRc)     
HpStartPerH = BoHpStart/dtsim      
HpIsBlockRc = [59,1]      !Changed automatically
THpOutRc = [59,2]   !Changed automatically
myHpIsOnRc = [59,3] !Changed automatically
MfrPDRc = [59,4] !Changed automatically
EQUATIONS 2
dtEvap = ThpEvapIn-THpEvapOut
dtCond = THpCondOut-THpCondIn
EQUATIONS 2
PauxCond_kW_forDHW = HpForDHWIsNeeded * PauxCond_kW 
PauxCond_kW_forSH = HpForSHIsNeeded * PauxCond_kW
CONSTANTS 1
unitPrintHp = 64
ASSIGN temp\HEAT_PUMP_MO.Prt unitPrintHp 
UNIT 57 TYPE 46       !Changed automatically
PARAMETERS 5
unitPrintHp		! 1: Logical unit number, -
-1				! 2: Logical unit for monthly summaries, -
1				! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations
-1				! 4: Printing & integrating interval, h. -1 for monthly integration
0				! 5: Number of inputs to avoid integration, -
INPUTS 6
PauxEvap_kW  PauxCond_kW PauxCond_kW_forDHW PauxCond_kW_forSH PelAuxComp_kW PelAuxTot_kW
PauxEvap_kW  PauxCond_kW PauxCond_kW_forDHW PauxCond_kW_forSH PelAuxComp_kW PelAuxTot_kW
CONSTANTS 1
unitHourlyHp = 65
ASSIGN temp\HEAT_PUMP_HR.Prt unitHourlyHp 
UNIT 58 TYPE 46		 !Changed automatically
PARAMETERS 10
unitHourlyHp		! 1: Logical unit number, -
-1					! 2: Logical unit for monthly summaries, -
1					! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations
1					! 4: Printing & integrating interval, h. -1 for monthly integration
5					! 5: Number of inputs to avoid integration, -
5					! 6: Output number to avoid integration
6					! 7: Output number to avoid integration
7					! 8: Output number to avoid integration
8					! 9: Output number to avoid integration
9					! 10: Output number to avoid integration
INPUTS 9
PauxEvap_kW  PauxCond_kW  PelAuxComp_kW PelAuxTot_kW ThpEvapIn THpEvapOut THpCondIn THpCondOut COPAux
PauxEvap_kW  PauxCond_kW  PelAuxComp_kW PelAuxTot_kW ThpEvapIn THpEvapOut THpCondIn THpCondOut COPAux
**IGNORE ONLINE PLOTTER - 1** IGNORE ONLINE PLOTTER - UNIT 60 TYPE 65		 !Changed automatically
**IGNORE ONLINE PLOTTER - 1PARAMETERS 12
**IGNORE ONLINE PLOTTER - 110					! 1: Nb. of left-axis variables
**IGNORE ONLINE PLOTTER - 110					! 2: Nb. of right-axis variables
**IGNORE ONLINE PLOTTER - 1-10					! 3: Left axis minimum
**IGNORE ONLINE PLOTTER - 170					! 4: Left axis maximum
**IGNORE ONLINE PLOTTER - 10					! 5: Right axis minimum
**IGNORE ONLINE PLOTTER - 1100					! 6: Right axis maximum
**IGNORE ONLINE PLOTTER - 1nPlotsPerSim		! 7: Number of plots per simulation
**IGNORE ONLINE PLOTTER - 112					! 8: X-axis gridpoints
**IGNORE ONLINE PLOTTER - 11					! 9: Shut off Online w/o removing
**IGNORE ONLINE PLOTTER - 1-1					! 10: Logical unit for output file
**IGNORE ONLINE PLOTTER - 10					! 11: Output file units
**IGNORE ONLINE PLOTTER - 10					! 12: Output file delimiter
**IGNORE ONLINE PLOTTER - 1INPUTS 20     
**IGNORE ONLINE PLOTTER - 1ThpEvapIn THpEvapOut THpCondIn THpCondOut myHpIsOn HpIsBlock pwrRate Tamb24 Nix Nix
**IGNORE ONLINE PLOTTER - 1MfrEvapIn MfrCondIn PauxEvap_kW PelAuxComp_kW PauxCond_kW PAuxLossStart_kW PAuxDefrost_kW frCond dtEvap dtCond
**IGNORE ONLINE PLOTTER - 1ThpEvapIn THpEvapOut THpCondIn THpCondOut myHpIsOn HpIsBlock pwrRate Tamb24 Nix Nix
**IGNORE ONLINE PLOTTER - 1MfrEvapIn MfrCondIn PauxEvap_kW PelAuxComp_kW PauxCond_kW PAuxLossStart_kW PAuxDefrost_kW frCond dtEvap dtCond
**IGNORE ONLINE PLOTTER - 1LABELS  3     
**IGNORE ONLINE PLOTTER - 1Temperatures     
**IGNORE ONLINE PLOTTER - 1massFlow_and_Heat_transf     
**IGNORE ONLINE PLOTTER - 1HP    
**********************************************************************
** Daikin_ERLA11DV3.ddck from C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files\02_HeizungSystem\ddck\Ashp 
**********************************************************************
*************************************
** BEGIN Daikin_ERLA11DV3.ddck
*************************************
CONSTANTS 10
TEvapMaxHp = TEvapMax ! It was 80 before. Not clear where the 80 comes from, according to DP, this temperature is unrealistic
sizeHpNom = 11.3
MfrHpCondRef = 2900
MfrHpEvapRef = 7250
COPNom = 4.242280
TEvapMax = 35
TMinEvapTin = -20.000000
TMinEvapTout = TMinEvapTin - 3
TCondMaxHp = 65
CpEvap = 1.004
EQUATIONS 12
CHPM_c1 = (EQL(pwrRate, 30)*CHPM_30_1 + EQL(pwrRate, 50)*CHPM_50_1 + EQL(pwrRate, 70)*CHPM_70_1 + EQL(pwrRate, 90)*CHPM_90_1 + EQL(pwrRate, 100)*CHPM_100_1)*sizeHpRatio
CHPM_c2	= (EQL(pwrRate, 30)*CHPM_30_2 + EQL(pwrRate, 50)*CHPM_50_2 + EQL(pwrRate, 70)*CHPM_70_2 + EQL(pwrRate, 90)*CHPM_90_2 + EQL(pwrRate, 100)*CHPM_100_2)*sizeHpRatio
CHPM_c3	= (EQL(pwrRate, 30)*CHPM_30_3 + EQL(pwrRate, 50)*CHPM_50_3 + EQL(pwrRate, 70)*CHPM_70_3 + EQL(pwrRate, 90)*CHPM_90_3 + EQL(pwrRate, 100)*CHPM_100_3)*sizeHpRatio
CHPM_c4	= (EQL(pwrRate, 30)*CHPM_30_4 + EQL(pwrRate, 50)*CHPM_50_4 + EQL(pwrRate, 70)*CHPM_70_4 + EQL(pwrRate, 90)*CHPM_90_4 + EQL(pwrRate, 100)*CHPM_100_4)*sizeHpRatio
CHPM_c5 = (EQL(pwrRate, 30)*CHPM_30_5 + EQL(pwrRate, 50)*CHPM_50_5 + EQL(pwrRate, 70)*CHPM_70_5 + EQL(pwrRate, 90)*CHPM_90_5 + EQL(pwrRate, 100)*CHPM_100_5)*sizeHpRatio
CHPM_c6	= (EQL(pwrRate, 30)*CHPM_30_6 + EQL(pwrRate, 50)*CHPM_50_6 + EQL(pwrRate, 70)*CHPM_70_6 + EQL(pwrRate, 90)*CHPM_90_6 + EQL(pwrRate, 100)*CHPM_100_6)*sizeHpRatio
COP_c1 =  EQL(pwrRate, 30)* COP_30_1 + EQL(pwrRate, 50)* COP_50_1 + EQL(pwrRate, 70)* COP_70_1 + EQL(pwrRate, 90)* COP_90_1 + EQL(pwrRate, 100)* COP_100_1	
COP_c2 =  EQL(pwrRate, 30)* COP_30_2 + EQL(pwrRate, 50)* COP_50_2 + EQL(pwrRate, 70)* COP_70_2 + EQL(pwrRate, 90)* COP_90_2 + EQL(pwrRate, 100)* COP_100_2	
COP_c3 =  EQL(pwrRate, 30)* COP_30_3 + EQL(pwrRate, 50)* COP_50_3 + EQL(pwrRate, 70)* COP_70_3 + EQL(pwrRate, 90)* COP_90_3 + EQL(pwrRate, 100)* COP_100_3	
COP_c4 =  EQL(pwrRate, 30)* COP_30_4 + EQL(pwrRate, 50)* COP_50_4 + EQL(pwrRate, 70)* COP_70_4 + EQL(pwrRate, 90)* COP_90_4 + EQL(pwrRate, 100)* COP_100_4	
COP_c5 =  EQL(pwrRate, 30)* COP_30_5 + EQL(pwrRate, 50)* COP_50_5 + EQL(pwrRate, 70)* COP_70_5 + EQL(pwrRate, 90)* COP_90_5 + EQL(pwrRate, 100)* COP_100_5	
COP_c6 =  EQL(pwrRate, 30)* COP_30_6 + EQL(pwrRate, 50)* COP_50_6 + EQL(pwrRate, 70)* COP_70_6 + EQL(pwrRate, 90)* COP_90_6 + EQL(pwrRate, 100)* COP_100_6	  
CONSTANTS 12
CHPM_30_1 = 4.9263
CHPM_30_2 = 36.9866
CHPM_30_3 = -7.3974
CHPM_30_4 = -16.8841
CHPM_30_5 = 79.6363
CHPM_30_6 = 13.3608
COP_30_1  = 12.8677
COP_30_2  = 78.5179
COP_30_3  = -97.2147
COP_30_4  = -298.7574
COP_30_5  = 183.7841
COP_30_6  = 209.1721
CONSTANTS 12
CHPM_50_1 = 7.4465
CHPM_50_2 = 51.3808
CHPM_50_3 = -29.7272
CHPM_50_4 = -77.4480
CHPM_50_5 = 90.0520
CHPM_50_6 = 66.7335
COP_50_1  = 13.1282
COP_50_2  = 95.8083
COP_50_3  = -100.8906
COP_50_4  = -399.4986
COP_50_5  = 257.6963
COP_50_6  = 220.6511
CONSTANTS 12
CHPM_70_1 = 8.3119
CHPM_70_2 = 55.2567
CHPM_70_3 = -16.1297
CHPM_70_4 = -30.5436
CHPM_70_5 = 70.2948
CHPM_70_6 = 0.5844
COP_70_1  = 13.3328
COP_70_2  = 110.9084
COP_70_3  = -107.2743
COP_70_4  = -499.8098
COP_70_5  = 329.3904
COP_70_6  = 253.5016
CONSTANTS 12
CHPM_90_1 = 9.3618
CHPM_90_2 = 63.2004
CHPM_90_3 = -0.2416
CHPM_90_4 = -88.1141
CHPM_90_5 = -13.3598
CHPM_90_6 = -50.5286
COP_90_1  = 10.6906
COP_90_2  = 104.1161
COP_90_3  = -75.9370
COP_90_4  = -481.4110
COP_90_5  = 336.2058
COP_90_6  = 167.6867
CONSTANTS 12
CHPM_100_1 = 9.5798
CHPM_100_2 = 68.2748
CHPM_100_3 = 13.0915
CHPM_100_4 = -115.3055
CHPM_100_5 = -12.0090
CHPM_100_6 = -95.8452
COP_100_1  = 8.3381
COP_100_2  = 98.1260
COP_100_3  = -46.7594
COP_100_4  = -417.4888
COP_100_5  = 405.1945
COP_100_6  = 77.2383
**********************************************************************
** dhw_MFH25.ddck from C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files\02_HeizungSystem\ddck\WtTp 
**********************************************************************
*******************************
**BEGIN dhw_mfh.ddck 
*******************************
EQUATIONS 2
Tdhw = TMixValDHW_WtTp		        ! Warm water supply temperature from WW heat exchanger or mixing valve [ºC]
MfrDhw = ABS(MMixValDHW_WtTp)		! Mass flow on consumption side mixed down, kg/h = MfrDHWSet
EQUATIONS 1
qSysOut_DhwDemand = Pdhw_kW
CONSTANTS 3
TAvgCold = TambAvg		            ! Standard cold water temperature (�C)   TcwAvg  from weatherData
cpDhw = CPWAT
unitReadDhw = 69
 EQUATIONS 2
dhw_MfrDHWset = MfrDHWset
dhw_TdhwSet   = TdhwSetProfile
CONSTANTS 3
scaleDHW = 1
dtDHWdata = 1	                    ! timestep of DHW data-file
TAvgColdAbove0 = MAX(TAvgCold,0.1)
ASSIGN "C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files\02_HeizungSystem\ddck\WtTp\profiles\dhw_MFH25_h.txt" unitReadDhw 
UNIT 66 TYPE 9		                 !Changed automatically
PARAMETERS 18
6     			                    ! 1: Mode
2     			                    ! 2: Header Lines to Skip
3     			                    ! 3: No. of values to read
dtDHWdata		                    ! 4: Time interval of data
-1  1  0  0		                    ! 5: Interpolate (+) or not (-)? 6: Multuplication factor, 7: Addition factor, 8: Average (0) or instantaneous (1) value
-1  1  0  0  	                    ! 5: Interpolate (+) or not (-)? 6: Multuplication factor, 7: Addition factor, 8: Average (0) or instantaneous (1) value
-1  1  0  0  	                    ! 5: Interpolate (+) or not (-)? 6: Multuplication factor, 7: Addition factor, 8: Average (0) or instantaneous (1) value
unitReadDhw		                    ! 9: Logical unit for input file
-1           	                    ! 10: Free format mode
EQUATIONS 2
MfrDHWreal     = [66,2]*scaleDHW	 !Changed automatically
TdhwSetProfile = [66,3]				 !Changed automatically
EQUATIONS 3
dtDhwCorrect = (TdhwSetProfile-TAvgCold)/(TdhwSetProfile-TAvgColdAbove0)
MfrDHWset    = dtDhwCorrect*MfrDHWreal
Pdhw_kW      = MfrDhw*(Tdhw-TAvgColdAbove0)*cpDhw/3600		   ! DHW-consumption power [kW]
EQUATIONS 2
dTdhwFlow = GT(MfrDHWset,0)*(TdhwSetProfile-Tdhw)				! missed temperature of warm water, K
PpenDHW_kW = 1.5*MfrDHWset*cpDhw*dTdhwFlow/3600
CONSTANTS 1
unitPrinterDHW = 70
ASSIGN temp\DHW_MO.prt unitPrinterDHW 
UNIT 67 TYPE 46		 !Changed automatically
PARAMETERS 5     
unitPrinterDHW		    ! 1: Logical unit number, -
-1     				    ! 2: Logical unit for monthly summaries, -
1     				    ! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations
-1     				    ! 4: Printing & integrating interval, h. -1 for monthly integration
0     				    ! 5: Number of inputs to avoid integration, -
INPUTS 2
Pdhw_kW  PpenDHW_kW
Pdhw_kW  PpenDHW_kW
CONSTANTS 1
unitHourlyDHW = 71
ASSIGN temp\DHW_HR.prt unitHourlyDHW 
UNIT 68 TYPE 46		 !Changed automatically
PARAMETERS 6
unitHourlyDHW		    ! 1: Logical unit number, -
-1     				    ! 2: Logical unit for monthly summaries, -
1     				    ! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations
1     				    ! 4: Printing & integrating interval, h. -1 for monthly integration
1     				    ! 5: Number of inputs to avoid integration, -
1     				    ! 6: Input to avoid integration, -
INPUTS 3
Tdhw Pdhw_kW PpenDHW_kW
Tdhw Pdhw_kW PpenDHW_kW
**********************************************************************
** hydraulic_control.ddck from C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files\02_HeizungSystem\ddck\control 
**********************************************************************
*************************************
**BEGIN hydraulic_control.ddck
*************************************
EQUATIONS 5
MfrWtTp = -dhw_MfrDHWset                                             ! Output from dhw_MFH25.ddck
MfrWtSp = dhw_MfrDHWset                                              ! Output from dhw_MFH25.ddck
MfrPuFBH = MfrBuiRd                                                  ! Output from building.ddck
xFracDevVal = NOT(HpForDHWIsNeeded)                                  ! Output from type888.ddck
MfrPuAshp = hpIsOn*MfrPuHpPD                                         ! Output from type9771.ddck
EQUATIONS 4
PelSpecPu = 0.03                                                     ! [W/(kg/h)] Assumption: specific electricity consumption of a pump
ElPuAshp = PelSpecPu * MfrPuAshp/1000                                ! [kW]
ElPuFBH = PelSpecPu * MfrPuFBH/1000                                  ! [kW]
ElPuTot = ElPuAshp + ElPuFBH 
CONSTANTS 2
T_set_MixValDHW=45
T_set_MixValSH= tSet_MixSh                                          ! input from "ControlPvHp.ddck"
UNIT 72 TYPE 811  !Changed automatically
PARAMETERS 1
5 !Nb.of iterations before fixing the value 
INPUTS 4 
TTesDHW_MixValDHW
TTee_MixValDHW
MMixValDHW_WtTp
T_set_MixValDHW
35.0 21.0 800.0 T_set_MixValDHW
EQUATIONS 1
xFracMixValDHW =  1.-[72,5]  !Changed automatically
UNIT 73 TYPE 811  !Changed automatically
PARAMETERS 1
5 !Nb.of iterations before fixing the value 
INPUTS 4 
TTesSH_MixValSH
TTee2_MixValSH
MMixValSH_PuFBH
T_set_MixValSH
35.0 21.0 800.0 T_set_MixValSH
EQUATIONS 1
xFracMixValSH =  1.-[73,5]  !Changed automatically
**********************************************************************
** hydraulic.ddck from C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files\02_HeizungSystem\ddck\hydraulic 
**********************************************************************
*************************************
** BEGIN hydraulic.ddck
*************************************
EQUATIONS 6
TTesDHWDHWH=TTesDHWDHW
TTesDHWDpL50_1H=TTesDHWDpL50_1
TTesSHSHH=TTesSHSH
TTesSHDpL99_1H=TTesSHDpL99_1
TMFH25H=TMFH25
TAshpH=TAshp
CONSTANTS 1
spTIni = 20
UNIT 74 TYPE 9352 !Changed automatically
PARAMETERS 140
mfrSolverAbsTol
mfrSolverRelTol
mfrTolSwitchThreshold
34
18 19 0 0      !1 : TesDHWDHW
26 29 0 0      !2 : TesDHWDpL50_1
32 33 0 0      !3 : TesSHSH
27 28 0 0      !4 : TesSHDpL99_1
21 0 0 7       !5 : WtTp
17 0 0 6       !6 : WtSp
18 17 20 2     !7 : Tee
21 19 20 3     !8 : MixValDHW
25 33 24 3     !9 : MixValSH
22 23 0 0      !10 : MFH25
25 22 0 8      !11 : PuFBH
32 23 24 2     !12 : Tee2
31 34 0 0      !13 : Ashp
34 26 27 3     !14 : DevVal
30 28 29 2     !15 : Tee3
30 31 0 8      !16 : PuAshp
6 7 0 0        !17 : WtSp_Tee
7 1 0 0        !18 : Tee_TesDHW
1 8 0 0        !19 : TesDHW_MixValDHW
7 8 0 0        !20 : Tee_MixValDHW
8 5 0 0        !21 : MixValDHW_WtTp
11 10 0 0      !22 : PuFBH_FBH
10 12 0 0      !23 : FBH_Tee2
12 9 0 0       !24 : Tee2_MixValSH
9 11 0 0       !25 : MixValSH_PuFBH
14 2 0 0       !26 : DevVal_TesDHW
14 4 0 0       !27 : DevVal_TesSH
4 15 0 0       !28 : TesSH_Tee3
2 15 0 0       !29 : TesDHW_Tee3
15 16 0 0      !30 : Tee3_PuAshp
16 13 0 0      !31 : PuAshp_Ashp
12 3 0 0       !32 : Tee2_TesSH
3 9 0 0        !33 : TesSH_MixValSH
13 14 0 0      !34 : Ashp_DevVal
INPUTS 34! for Type 9351
0,0 0,0 0,0 0,0 MfrWtTp MfrWtSp 0,0 xFracMixValDHW xFracMixValSH 0,0 
MfrPuFBH 0,0 0,0 xFracDevVal 0,0 MfrPuAshp 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 
EQUATIONS 72	! Output up to three (A,B,C) mass flow rates of each component, positive = input/inlet, negative = output/outlet 
MTesDHWDHW_A=[74,1] !Changed automatically
MTesDHWDHW_B=[74,2] !Changed automatically
MTesDHWDpL50_1_A=[74,4] !Changed automatically
MTesDHWDpL50_1_B=[74,5] !Changed automatically
MTesSHSH_A=[74,7] !Changed automatically
MTesSHSH_B=[74,8] !Changed automatically
MTesSHDpL99_1_A=[74,10] !Changed automatically
MTesSHDpL99_1_B=[74,11] !Changed automatically
MWtTp_A=[74,13] !Changed automatically
MWtSp_A=[74,16] !Changed automatically
MTee_A=[74,19] !Changed automatically
MTee_B=[74,20] !Changed automatically
MTee_C=[74,21] !Changed automatically
MMixValDHW_A=[74,22] !Changed automatically
MMixValDHW_B=[74,23] !Changed automatically
MMixValDHW_C=[74,24] !Changed automatically
MMixValSH_A=[74,25] !Changed automatically
MMixValSH_B=[74,26] !Changed automatically
MMixValSH_C=[74,27] !Changed automatically
MMFH25_A=[74,28] !Changed automatically
MMFH25_B=[74,29] !Changed automatically
MPuFBH_A=[74,31] !Changed automatically
MPuFBH_B=[74,32] !Changed automatically
MTee2_A=[74,34] !Changed automatically
MTee2_B=[74,35] !Changed automatically
MTee2_C=[74,36] !Changed automatically
MAshp_A=[74,37] !Changed automatically
MAshp_B=[74,38] !Changed automatically
MDevVal_A=[74,40] !Changed automatically
MDevVal_B=[74,41] !Changed automatically
MDevVal_C=[74,42] !Changed automatically
MTee3_A=[74,43] !Changed automatically
MTee3_B=[74,44] !Changed automatically
MTee3_C=[74,45] !Changed automatically
MPuAshp_A=[74,46] !Changed automatically
MPuAshp_B=[74,47] !Changed automatically
MWtSp_Tee_A=[74,49] !Changed automatically
MWtSp_Tee_B=[74,50] !Changed automatically
MTee_TesDHW_A=[74,52] !Changed automatically
MTee_TesDHW_B=[74,53] !Changed automatically
MTesDHW_MixValDHW_A=[74,55] !Changed automatically
MTesDHW_MixValDHW_B=[74,56] !Changed automatically
MTee_MixValDHW_A=[74,58] !Changed automatically
MTee_MixValDHW_B=[74,59] !Changed automatically
MMixValDHW_WtTp_A=[74,61] !Changed automatically
MMixValDHW_WtTp_B=[74,62] !Changed automatically
MPuFBH_FBH_A=[74,64] !Changed automatically
MPuFBH_FBH_B=[74,65] !Changed automatically
MFBH_Tee2_A=[74,67] !Changed automatically
MFBH_Tee2_B=[74,68] !Changed automatically
MTee2_MixValSH_A=[74,70] !Changed automatically
MTee2_MixValSH_B=[74,71] !Changed automatically
MMixValSH_PuFBH_A=[74,73] !Changed automatically
MMixValSH_PuFBH_B=[74,74] !Changed automatically
MDevVal_TesDHW_A=[74,76] !Changed automatically
MDevVal_TesDHW_B=[74,77] !Changed automatically
MDevVal_TesSH_A=[74,79] !Changed automatically
MDevVal_TesSH_B=[74,80] !Changed automatically
MTesSH_Tee3_A=[74,82] !Changed automatically
MTesSH_Tee3_B=[74,83] !Changed automatically
MTesDHW_Tee3_A=[74,85] !Changed automatically
MTesDHW_Tee3_B=[74,86] !Changed automatically
MTee3_PuAshp_A=[74,88] !Changed automatically
MTee3_PuAshp_B=[74,89] !Changed automatically
MPuAshp_Ashp_A=[74,91] !Changed automatically
MPuAshp_Ashp_B=[74,92] !Changed automatically
MTee2_TesSH_A=[74,94] !Changed automatically
MTee2_TesSH_B=[74,95] !Changed automatically
MTesSH_MixValSH_A=[74,97] !Changed automatically
MTesSH_MixValSH_B=[74,98] !Changed automatically
MAshp_DevVal_A=[74,100] !Changed automatically
MAshp_DevVal_B=[74,101] !Changed automatically
EQUATIONS 4
FbrineRho = RHOBRI ! [kg/m^3]
FbrineCp = CPBRI_SI*0.001 ! [kJ/(kg*K)]
FwaterRho = RHOWAT ! [kg/m^3]
FwaterCp = CPWAT_SI*0.001 ! [kJ/(kg*K)]
EQUATIONS 6
Lloop1Rho = FwaterRho
Lloop1Cp = FwaterCp
Lloop2Rho = FwaterRho
Lloop2Cp = FwaterCp
Lloop3Rho = FwaterRho
Lloop3Cp = FwaterCp
EQUATIONS 1
TWtTp = TMixValDHW_WtTp
EQUATIONS 1
TWtSp = Tcw
UNIT 75 TYPE 929 !Changed automatically
INPUTS 6
MTee_A
MTee_B
MTee_C
TTee_TesDHW
TWtSp_Tee
TTee_MixValDHW
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTee = [75,1] !Changed automatically
UNIT 76 TYPE 929 !Changed automatically
PARAMETERS 0
INPUTS 6
MMixValDHW_A
MMixValDHW_B
MMixValDHW_C
TMixValDHW_WtTp
TTesDHW_MixValDHW
TTee_MixValDHW
0 0 0 20 20 20 
EQUATIONS 1
TMixValDHW= [76,1] !Changed automatically
UNIT 77 TYPE 929 !Changed automatically
PARAMETERS 0
INPUTS 6
MMixValSH_A
MMixValSH_B
MMixValSH_C
TMixValSH_PuFBH
TTesSH_MixValSH
TTee2_MixValSH
0 0 0 20 20 20 
EQUATIONS 1
TMixValSH= [77,1] !Changed automatically
UNIT 78 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPuFBH_A TMixValSH_PuFBH TPuFBH_FBH
0 spTIni spTIni
EQUATIONS 2
TPuFBH = [78,1] !Changed automatically
MPuFBH = MPuFBH_A
UNIT 79 TYPE 929 !Changed automatically
INPUTS 6
MTee2_A
MTee2_B
MTee2_C
TTee2_TesSH
TFBH_Tee2
TTee2_MixValSH
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTee2 = [79,1] !Changed automatically
UNIT 80 TYPE 929 !Changed automatically
PARAMETERS 0
INPUTS 6
MDevVal_A
MDevVal_B
MDevVal_C
TAshp_DevVal
TDevVal_TesDHW
TDevVal_TesSH
0 0 0 20 20 20 
EQUATIONS 1
TDevVal= [80,1] !Changed automatically
UNIT 81 TYPE 929 !Changed automatically
INPUTS 6
MTee3_A
MTee3_B
MTee3_C
TTee3_PuAshp
TTesSH_Tee3
TTesDHW_Tee3
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTee3 = [81,1] !Changed automatically
UNIT 82 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPuAshp_A TTee3_PuAshp TPuAshp_Ashp
0 spTIni spTIni
EQUATIONS 2
TPuAshp = [82,1] !Changed automatically
MPuAshp = MPuAshp_A
UNIT 83 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MWtSp_Tee_A TWtSp TTee
0 spTIni spTIni
EQUATIONS 2
TWtSp_Tee = [83,1] !Changed automatically
MWtSp_Tee = MWtSp_Tee_A
UNIT 84 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MTee_TesDHW_A TTee TTesDHWDHWH
0 spTIni spTIni
EQUATIONS 2
TTee_TesDHW = [84,1] !Changed automatically
MTee_TesDHW = MTee_TesDHW_A
UNIT 85 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MTesDHW_MixValDHW_A TTesDHWDHWH TMixValDHW
0 spTIni spTIni
EQUATIONS 2
TTesDHW_MixValDHW = [85,1] !Changed automatically
MTesDHW_MixValDHW = MTesDHW_MixValDHW_A
UNIT 86 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MTee_MixValDHW_A TTee TMixValDHW
0 spTIni spTIni
EQUATIONS 2
TTee_MixValDHW = [86,1] !Changed automatically
MTee_MixValDHW = MTee_MixValDHW_A
UNIT 87 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MMixValDHW_WtTp_A TMixValDHW TWtTp
0 spTIni spTIni
EQUATIONS 2
TMixValDHW_WtTp = [87,1] !Changed automatically
MMixValDHW_WtTp = MMixValDHW_WtTp_A
UNIT 88 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPuFBH_FBH_A TPuFBH TMFH25H
0 spTIni spTIni
EQUATIONS 2
TPuFBH_FBH = [88,1] !Changed automatically
MPuFBH_FBH = MPuFBH_FBH_A
UNIT 89 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MFBH_Tee2_A TMFH25H TTee2
0 spTIni spTIni
EQUATIONS 2
TFBH_Tee2 = [89,1] !Changed automatically
MFBH_Tee2 = MFBH_Tee2_A
UNIT 90 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MTee2_MixValSH_A TTee2 TMixValSH
0 spTIni spTIni
EQUATIONS 2
TTee2_MixValSH = [90,1] !Changed automatically
MTee2_MixValSH = MTee2_MixValSH_A
UNIT 91 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MMixValSH_PuFBH_A TMixValSH TPuFBH
0 spTIni spTIni
EQUATIONS 2
TMixValSH_PuFBH = [91,1] !Changed automatically
MMixValSH_PuFBH = MMixValSH_PuFBH_A
UNIT 92 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MDevVal_TesDHW_A TDevVal TTesDHWDpL50_1H
0 spTIni spTIni
EQUATIONS 2
TDevVal_TesDHW = [92,1] !Changed automatically
MDevVal_TesDHW = MDevVal_TesDHW_A
UNIT 93 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MDevVal_TesSH_A TDevVal TTesSHDpL99_1H
0 spTIni spTIni
EQUATIONS 2
TDevVal_TesSH = [93,1] !Changed automatically
MDevVal_TesSH = MDevVal_TesSH_A
UNIT 94 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MTesSH_Tee3_A TTesSHDpL99_1H TTee3
0 spTIni spTIni
EQUATIONS 2
TTesSH_Tee3 = [94,1] !Changed automatically
MTesSH_Tee3 = MTesSH_Tee3_A
UNIT 95 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MTesDHW_Tee3_A TTesDHWDpL50_1H TTee3
0 spTIni spTIni
EQUATIONS 2
TTesDHW_Tee3 = [95,1] !Changed automatically
MTesDHW_Tee3 = MTesDHW_Tee3_A
UNIT 96 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MTee3_PuAshp_A TTee3 TPuAshp
0 spTIni spTIni
EQUATIONS 2
TTee3_PuAshp = [96,1] !Changed automatically
MTee3_PuAshp = MTee3_PuAshp_A
UNIT 97 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPuAshp_Ashp_A TPuAshp TAshpH
0 spTIni spTIni
EQUATIONS 2
TPuAshp_Ashp = [97,1] !Changed automatically
MPuAshp_Ashp = MPuAshp_Ashp_A
UNIT 98 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MTee2_TesSH_A TTee2 TTesSHSHH
0 spTIni spTIni
EQUATIONS 2
TTee2_TesSH = [98,1] !Changed automatically
MTee2_TesSH = MTee2_TesSH_A
UNIT 99 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MTesSH_MixValSH_A TTesSHSHH TMixValSH
0 spTIni spTIni
EQUATIONS 2
TTesSH_MixValSH = [99,1] !Changed automatically
MTesSH_MixValSH = MTesSH_MixValSH_A
UNIT 100 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MAshp_DevVal_A TAshpH TDevVal
0 spTIni spTIni
EQUATIONS 2
TAshp_DevVal = [100,1] !Changed automatically
MAshp_DevVal = MAshp_DevVal_A
**********************************************************************
** type888.ddck from C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files\02_HeizungSystem\ddck\control 
**********************************************************************
*******************************
**BEGIN type888.ddck 
*******************************
EQUATIONS 6
myTDhwSetpoint = TDhwSet                         ! Input from ControlPvHp.ddck
mydt_rh_on = dt_rh_on                            ! Input from ControlPvHp.ddck
mydt_rh_off = dt_rh_off                          ! Input from ControlPvHp.ddck
myTempBuiSet = tRoomSet                          ! Input from ControlPvHp.ddck
myonsetDhw  = onsetDhw                           ! Input from ControlPvHp.ddck        
myoffsetDhw = offsetDhw                          ! Input from ControlPvHp.ddck         
EQUATIONS 4
BoHS = [101,1]                                      !Changed automatically
HpForDHWIsNeeded = [101,2]                          !Changed automatically
HpForSHIsNeeded  = [101,3]                          !Changed automatically
TRdSet = [101,4]                                    !Changed automatically
CONSTANTS 8
tavgTamb = 24                                    ! time for averaging of outdoor temperature for the evaluation of heating season or no heating season, h
TwwStAuxOFF = myTDhwSetpoint+myoffsetDhw         ! Stop heating DHW if TStoreUp > TWWStAuxOFF
TwwStAuxON  = myTDhwSetpoint+myonsetDhw          ! Start heating DHW if TStoreDhwBot < TwwStAuxON
PelContr_kW = 0.005                              ! Electricity consumption of additional controller to burner controller [kW]
nightSetBack = NIX     
TScSetWW = 0.
TScSetRH = 0.	 
dTdbHS = 0                                       ! heating season stops when outdoor temp. rises above TstartHS + dTdbHS
CONSTANTS 4                                      ! Building
TambHS=15.0 ! value changed from original by executeTrnsys.py
m_Rd   = 1.0                                     ! heating curve exponent 1:linear 1.4 getting flatter at low T
TBuiFlNom=35.0 ! value changed from original by executeTrnsys.py
TBuiRtNom=32.0 ! value changed from original by executeTrnsys.py
CONSTANTS 6
MoWW = 1                                         !0 = room heating and warm water may be done at the same time
MoRH = 3                                         !1 = ON if Heating Season is on and not blocked by WWMode; 
MoHCcalc=3                                       !mode for heat curve calculation: 
MoScOn = 2                                       ! 1 = Heat at least to minimum setpoint whenever Heating season is on OR WW-preparation mode is on; 
MoScTww = 1                                      ! Mode of temperature setpoint for warm water heating: 
MoScTrh = 1                                      ! Mode of temperature setpoint for room heating:
UNIT 101 TYPE 888                                   !Changed automatically
PARAMETERS 16     
TambHS                                           ! 1 TstartHS: temperature below which heating season starts
dTdbHS                                           ! 2 dTdbHS: heating season stops when outdoor temp. rises above TstartHS + dTdbHS
MoWW                                             ! 6 MoWW: 
MoRH                                             ! 7 
MoHCcalc                                         ! 11 MoHCcalc: 
m_Rd                                             ! 12 mrad: radiator exponent
0                                                ! 13 slopeHC: slope of heating curve: only active for MoHCcalc = 1 or 2
TambD                                            ! 14 TambHCref: reference (design) ambient temperature. At TambD, e.g -10 the flowT is at TBuiFlNom 35
TBuiFlNom                                        ! 15 TflowRef: reference (design) flow temperature
TBuiRtNom                                        ! 16 TretRef: reference (design) return temperature
0                                                ! 21 TScMin: minimum setpoint temperature for heat source
90                                               ! 22 TScMaxWW: maximum setpoint temperature for heat source in WW mode
90                                               ! 23 TScMaxRH: maximum setpoint for heat source temperature in space heating mode
MoScOn                                           ! 24 MoScOn:  1 = heat at least to minimum setpoint whenever heat-season is on or WW-Mode is on; 2 = heat at least to minimum setpoint only when RH-Mode is on or WW-Mode is on; 3 = always heat to minimum setpoint at least
MoScTww                                          ! 25 MoScTww: 
MoScTrh                                          ! 26 MoScTrh: 
INPUTS 14     
Tamb48                                           ! 1: Tamb ->TambHS is used for determination of heating season
TTesDhwAuxOn                                     ! 2: TwwStUp: upper Store temperature measurement for Warm water
TTesDhwAuxOff                                    ! 3: TwwStLo: lower store temperature measurement for Warm water
TwwStAuxON                                       ! 4: TwwON: temperature of store (upper) below which auxiliary is on for WW-Mode
TwwStauxOff                                      ! 5: TwwOFF: temperature of store (lower) above which auxiliary is off for WW-Mode
TsensorTesSh                                     ! 6: TrhStUp:upper temperature measured for room heating (on)
TsensorTesShLow                                  ! 7 : THpsCondIn    11: TrhStLo: lower temperature measured for room heating (off)
mydt_rh_on                                       ! 8: TrhON: temperature (difference) for room heating on
mydt_rh_off                                      ! 9: TrhOFF: temperature (difference) for room heating off
myTempBuiSet                                       ! 10: TroomSet: room set-point for heating curve calculation
Tamb24                                           ! 11: Tamb: is used for flow temperature calculation according to heating curve
nightSetBack                                     ! 12: dTnight: night-time room set-point reduction
TScSetWW                                         ! 13: TScSetWW: Set-point temperature for the heat source in warm water mode. Absolute value in �C if temperature setpoint mode for warm water MoTww = 1, relative value in K if MoTww = 2 or 3
TScSetRH                                         ! 14: TScSetRH:Set-point temperature for the heat source in room heating mode. Absolute value in �C if temperature setpoint mode for room heating MoTrh = 1, relative value if MoTrh = 2, 3 or 4
0 0 0 0 0 0 0 0 0 0 0 0 0 0
**********************************************************************
** TesDHW.ddck from C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files\02_HeizungSystem\ddck\TesDHW 
**********************************************************************
*************************************
**BEGIN TesDHW.ddck
*************************************
EQUATIONS 3
qSysOut_TesDHWLoss = QLoss_Tes1
qSysOut_TesDHWAcum = QAcum_Tes1
elSysIn_Q_TesDHWAux = qHeatSource_Tes1
EQUATIONS 3
Tdp1In_Tes1 = TDevVal_TesDHW
Mfrdp1_Tes1 = MTesDHWDpL50_1_A
Tdp1InRev_Tes1 = TTesDHW_Tee3
EQUATIONS 3
Thx1In_Tes1 = TTee_TesDHW
Mfrhx1_Tes1 = MTesDHWDHW_A
Thx1InRev_Tes1 = TTesDHW_MixValDHW
CONSTANTS 2
zAux1_Tes1=0.00
qAux1_Tes1=0.00
EQUATIONS 1
TTesDHWDpL50_1=[102,1] !Changed automatically
EQUATIONS 1
TTesDHWDHW=[102,102] !Changed automatically
EQUATIONS 2
my_zTsensorDHW_var = zTsensorDHW_var
my_zInDp1_Tes1 = zInDp1_TesDHW
CONSTANTS 3
TRoomStore=15 ! 
VStoreRef = 0.763
ratioTes1 = Vol_Tes1 / VStoreRef
CONSTANTS 2
zInDp1_Tes1=my_zInDp1_Tes1
zOutDp1_Tes1=0.01
CONSTANTS 4
zInhx1_Tes1=0.01
zOuthx1_Tes1=0.99
Cphx1_Tes1=Lloop1Cp
Rhohx1_Tes1=Lloop1Rho
CONSTANTS 1
Dp1Strat_Tes1=0 ! 0: no forced stratification ; 1: force to stratify
CONSTANTS 1
nHxUsed_Tes1=1 
CONSTANTS 15
dInHx1_Tes1=0.05 ! m only if modHx1=1
dOutHx1_Tes1=0.06 ! m only if modHx1=1
LHx1_Tes1=20 ! m only if modHx1=1
LamHx1_Tes1=50 ! W/mK only if modHx1=1
brineConcHx1_Tes1=30 ! [0-100] only if modHx1=1
VHx1_Tes1=0. 
nCvHx1_Tes1=20 
modHx1_Tes1=1 ! modHX1, 0 = physical model, 1 = Drueck-model (Multiport)
nNuHx1_Tes1=0.5 !  only if modHx1=1
cNuHx1_Tes1=0.25 !  only if modHx1=1
dUaMfrHx1_Tes1=0.375 ! only if modHx1=0
dUadTHx1_Tes1=0.0 ! only if modHx1=0
dUaTHx1_Tes1=0.458 ! only if modHx1=0
UaHx1_Tes1=1105*ratioTes1 ! kJ/hK only if modHx1=0
startUpHx1_Tes1=0. ! only if modHx1=0
CONSTANTS 10
zSen1_Tes1=0.05
zSen2_Tes1=0.15
zSen3_Tes1=0.25
zSen4_Tes1=0.35
zSen5_Tes1=0.45
zSen6_Tes1=0.55
zSen7_Tes1=0.65
zSen8_Tes1=my_zTsensorDHW_var
zSen9_Tes1=0.85
zSen10_Tes1=0.95
CONSTANTS 10
zSenAvgBot1_Tes1 = 0.05
zSenAvgTop1_Tes1 = 0.15
zSenAvgBot2_Tes1 = 0.25
zSenAvgTop2_Tes1 = 0.35
zSenAvgBot3_Tes1 = 0.45
zSenAvgTop3_Tes1 = 0.55
zSenAvgBot4_Tes1 = 0.65
zSenAvgTop4_Tes1 = 0.75
zSenAvgBot5_Tes1 = 0.85
zSenAvgTop5_Tes1 = 0.95
CONSTANTS 12
Vol_Tes1=1.32 ! value changed from original by executeTrnsys.py
RhoWat_Tes1=RhoWat  ! 2: kg/m3, density of storage media
CpWat_Tes1=CpWat    ! 3: kJ/kgK, specific heat of storage media
lamZ_Tes1=0.6       ! 4: W/mK, effective vertical thermal conductivity of TES
Heigh_Tes1=2.       ! 5: m, storage height
Tini_Tes1=55.       ! 6: oC, initial temperature
nCvMax_Tes1=400     ! 7: -, minimum relative plug height
nCvMin_Tes1=20      ! 8: -, maximum relative plug height
maxTDiff_Tes1=0.015 ! 9: K, maximum temperature difference between plugs
readMode_Tes1=0     ! 10: 1: from table, 0: Tini and CapTot
Tref_Tes1=273.15    ! 11: oC, reference temperature
Tmax_Tes1=100.       ! 6: oC, initial temperature
CONSTANTS 10
Ufoam_Tes1= 0.67 ! W/(m2K) 6 cm of foam of 0.04 W/(mK) 
Ubot_Tes1 = 1.5 ! W/(m2K) 2 cm of foam of 0.04 W/(mK)
Atop_Tes1 = Vol_Tes1/Heigh_Tes1 ! m2
Diameter_Tes1 = (4*ATop_Tes1/PI)^0.5 ! m 
ALat_Tes1 = Heigh_Tes1*PI*Diameter_Tes1 ! m2
UaBot_Tes1= Ubot_Tes1*ATop_Tes1 !  W/k 
Uaz1_Tes1 = Ufoam_Tes1*ALat_Tes1/3 !  W/k
Uaz2_Tes1 = Ufoam_Tes1*ALat_Tes1/3 !  W/k
Uaz3_Tes1 = Ufoam_Tes1*ALat_Tes1/3 !  W/k
UaTop_Tes1 = Ufoam_Tes1*ATop_Tes1 !  W/k
CONSTANTS 4
MoInsPlate_Tes1=0 ! 0-2, Insulation Plate Mode: 0 = no insulation plate inside TES, 1 = insulation plate at fixed relative height, 2 = insulation plate at fixed temperature / density controlled 
zInsPlate_Tes1=0  ! 0-1, relative position of fixed height insulation plate inside TES (only for Insulation Plate Mode = 1
TinsPlate_Tes1=0  ! oC, temperature at which moveable insulation plate floats in TES (only for Insulation Plate Mode = 2)
UAinsPlate_Tes1=0 ! W/K, overall heat transfer coefficient across moveable insulation plate (including heat transfer in gap between plate and wall and in wall at the respective height)
UNIT 102 TYPE 1924      !Changed automatically
PARAMETERS 219 
Vol_Tes1     ! 1: m3, volume of store
RhoWat_Tes1  ! 2: kg/m3, density of storage media
CpWat_Tes1   ! 3: kJ/kgK, specific heat of storage media
lamZ_Tes1    ! 4: W/mK, effective vertical thermal conductivity of TES
Heigh_Tes1   ! 5: m, storage height
TIni_Tes1   ! 6: oC, initial temperature
nCvMax_Tes1  ! 7: -, minimum relative plug height
nCvMin_Tes1  ! 8: -, maximum relative plug height
maxTDiff_Tes1  ! 9: K, maximum temperature difference between plugs
readMode_Tes1  ! 10: 1: from table, 0: Tini and CapTot
Tref_Tes1     ! 11: oC, reference temperature
UaBot_Tes1 ! W/k 
Uaz1_Tes1  ! W/k
Uaz2_Tes1  ! W/k
Uaz3_Tes1  ! W/k
UaTop_Tes1 ! W/k
tMax_Tes1
0	0	0 ! 17-20 unsused parameters
zInDp1_Tes1 zOutDp1_Tes1 zero Dp1Strat_Tes1 ! 21 - 25: zIn, zOut, cp, strat
-1 -1 zero zero ! 26 - 30: zIn, zOut, cp, strat
-1 -1 zero zero ! 31 - 35: zIn, zOut, cp, strat
-1 -1 zero zero ! 36 - 40: zIn, zOut, cp, strat
-1 -1 zero zero ! 41 - 45: zIn, zOut, cp, strat
-1 -1 zero zero ! 46 - 50: zIn, zOut, cp, strat
-1 -1 zero zero ! 51 - 55: zIn, zOut, cp, strat
-1 -1 zero zero ! 56 - 60: zIn, zOut, cp, strat
-1 -1 zero zero ! 61 - 65: zIn, zOut, cp, strat
-1 -1 zero zero ! 66 - 70: zIn, zOut, cp, strat
zSen1_Tes1 zSen2_Tes1 zSen3_Tes1 zSen4_Tes1 zSen5_Tes1 zSen6_Tes1 zSen7_Tes1 zSen8_Tes1 zSen9_Tes1 zSen10_Tes1 ! 61-71 : relative storage temperature sensor heights 
zSenAvgBot1_Tes1 zSenAvgTop1_Tes1 ! 71-72 : relative position of lower and upper edge temeprature sensors
zSenAvgBot2_Tes1 zSenAvgTop2_Tes1 ! 73-74 : relative position of lower and upper edge temeprature sensors
zSenAvgBot3_Tes1 zSenAvgTop3_Tes1 ! 75-76 : relative position of lower and upper edge temeprature sensors
zSenAvgBot4_Tes1 zSenAvgTop4_Tes1 ! 77-78 : relative position of lower and upper edge temeprature sensors
zSenAvgBot5_Tes1 zSenAvgTop5_Tes1 ! 79-80 : relative position of lower and upper edge temeprature sensors
MoInsPlate_Tes1 ! 81: 0-2, Insulation Plate Mode: 0 = no insulation plate inside TES, 1 = insulation plate at fixed relative height, 2 = insulation plate at fixed temperature / density controlled 
zInsPlate_Tes1  ! 82: 0-1, relative position of fixed height insulation plate inside TES (only for Insulation Plate Mode = 1
TinsPlate_Tes1  ! 83: oC, temperature at which moveable insulation plate floats in TES (only for Insulation Plate Mode = 2)
UAinsPlate_Tes1 ! 84: W/K, overall heat transfer coefficient across moveable insulation plate (including heat transfer in gap between plate and wall and in wall at the respective height)
nHxUsed_Tes1     ! 85: number Of used Hx
zInHx1_Tes1 zOutHx1_Tes1 dInHx1_Tes1 dOutHx1_Tes1 LHx1_Tes1 LamHx1_Tes1 brineConcHx1_Tes1 VHx1_Tes1 CpHx1_Tes1 RhoHx1_Tes1 nCvHx1_Tes1 modHx1_Tes1 nNuHx1_Tes1 cNuHx1_Tes1 dUaMfrHx1_Tes1 dUadTHx1_Tes1 dUaTHx1_Tes1 UaHx1_Tes1 startUpHx1_Tes1 ! Heax exchanger 1
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 2
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 3
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 4
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 5
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 6
zAux1_Tes1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero 
INPUTS 69
Tdp1In_Tes1 Mfrdp1_Tes1 Tdp1InRev_Tes1
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
TroomStore
Thx1In_Tes1 Mfrhx1_Tes1 Thx1InRev_Tes1
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
qAux1_Tes1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero 
EQUATIONS 1
Qdp1_Tes1=[102,31]  !Changed automatically
EQUATIONS 21
TAvg_Tes1 = [102,180]  !Changed automatically
T1_Tes1 =[102,21]  !Changed automatically
T2_Tes1 =[102,22]  !Changed automatically
T3_Tes1 =[102,23]  !Changed automatically
T4_Tes1 =[102,24]  !Changed automatically
T5_Tes1 =[102,25]  !Changed automatically
T6_Tes1 =[102,26]  !Changed automatically
T7_Tes1 =[102,27]  !Changed automatically
T8_Tes1 =[102,28]  !Changed automatically
T9_Tes1 =[102,29]  !Changed automatically
T10_Tes1 =[102,30]  !Changed automatically
Tsen1_Tes1 =[102,71]  !Changed automatically
Tsen2_Tes1 =[102,72]  !Changed automatically
Tsen3_Tes1 =[102,73]  !Changed automatically
Tsen4_Tes1 =[102,74]  !Changed automatically
Tsen5_Tes1 =[102,75]  !Changed automatically
Tsen6_Tes1 =[102,76]  !Changed automatically
Tsen7_Tes1 =[102,77]  !Changed automatically
Tsen8_Tes1 =[102,78]  !Changed automatically
Tsen9_Tes1 =[102,79]  !Changed automatically
Tsen10_Tes1 =[102,80]  !Changed automatically
EQUATIONS 1
Qhx1Out_Tes1=[102,104]  !Changed automatically
EQUATIONS 1
qHeatSource_Tes1 = [102,181]  !Changed automatically
EQUATIONS 5
Qv_Tes1     = [102,176]  !Changed automatically
QLoss_Tes1  = [102,177]  !Changed automatically
QAcum_Tes1  = [102,178]  !Changed automatically
QPorts_Tes1 = [102,179]  !Changed automatically
QImb_Tes1   = [102,64]   !Changed automatically
CONSTANTS 1 
unitPrinter_Tes1 = 105
ASSIGN temp\TES1_MO.Prt unitPrinter_Tes1 
UNIT 103 TYPE 46 !Changed automatically
PARAMETERS 5
unitPrinter_Tes1 ! 1: Logical unit number, -
-1  ! 2: Logical unit for monthly summaries
1 ! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations
-1  ! 4: Printing & integrating interval, h. -1 for monthly integration
0  ! 5: Number of inputs to avoid integration
INPUTS 8
Qv_Tes1 QLoss_Tes1 QAcum_Tes1 QPorts_Tes1 QImb_Tes1 Qdp1_Tes1 Qhx1Out_Tes1 qHeatSource_Tes1 
Qv_Tes1 QLoss_Tes1 QAcum_Tes1 QPorts_Tes1 QImb_Tes1 Qdp1_Tes1 Qhx1Out_Tes1 qHeatSource_Tes1 
**IGNORE ONLINE PLOTTER - 1** IGNORE ONLINE PLOTTER - UNIT 104 TYPE 65      !Changed automatically
**IGNORE ONLINE PLOTTER - 1PARAMETERS 12   
**IGNORE ONLINE PLOTTER - 110     ! 1 Nb. of left-axis variables 
**IGNORE ONLINE PLOTTER - 10      ! 2 Nb. of right-axis variables
**IGNORE ONLINE PLOTTER - 10      ! 3 Left axis minimum 
**IGNORE ONLINE PLOTTER - 1100    ! 4 Left axis maximum -
**IGNORE ONLINE PLOTTER - 10      ! 5 Right axis minimum 
**IGNORE ONLINE PLOTTER - 1100    ! 6 Right axis maximum 
**IGNORE ONLINE PLOTTER - 1nPlotsPerSim     ! 7 Number of plots per simulation 
**IGNORE ONLINE PLOTTER - 112     ! 8 X-axis gridpoints
**IGNORE ONLINE PLOTTER - 11      ! 9 Shut off Online w/o removing 
**IGNORE ONLINE PLOTTER - 1-1     ! 10 Logical unit for output file 
**IGNORE ONLINE PLOTTER - 10      ! 11 Output file units
**IGNORE ONLINE PLOTTER - 10      ! 12 Output file delimiter
**IGNORE ONLINE PLOTTER - 1INPUTS 10     
**IGNORE ONLINE PLOTTER - 1Tsen1_Tes1 Tsen2_Tes1 Tsen3_Tes1 Tsen4_Tes1 Tsen5_Tes1 Tsen6_Tes1 Tsen7_Tes1 Tsen8_Tes1 Tsen9_Tes1 Tsen10_Tes1 
**IGNORE ONLINE PLOTTER - 1Tsen1_Tes1 Tsen2_Tes1 Tsen3_Tes1 Tsen4_Tes1 Tsen5_Tes1 Tsen6_Tes1 Tsen7_Tes1 Tsen8_Tes1 Tsen9_Tes1 Tsen10_Tes1 
**IGNORE ONLINE PLOTTER - 1LABELS  3         
**IGNORE ONLINE PLOTTER - 1Temperatures  
**IGNORE ONLINE PLOTTER - 1MassFlows  
**IGNORE ONLINE PLOTTER - 1TesDHW
**********************************************************************
** TesSH.ddck from C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files\02_HeizungSystem\ddck\TesSH 
**********************************************************************
*************************************
**BEGIN TesSH.ddck
*************************************
EQUATIONS 3
qSysOut_TesSHLoss = QLoss_Tes2
qSysOut_TesSHAcum = QAcum_Tes2
elSysIn_Q_TesSHAux = qHeatSource_Tes2
EQUATIONS 3
Tdp1In_Tes2 = TDevVal_TesSH
Mfrdp1_Tes2 = MTesSHDpL99_1_A
Tdp1InRev_Tes2 = TTesSH_Tee3
EQUATIONS 3
Thx1In_Tes2 = TTee2_TesSH
Mfrhx1_Tes2 = MTesSHSH_A
Thx1InRev_Tes2 = TTesSH_MixValSH
CONSTANTS 2
zAux1_Tes2=0.00
qAux1_Tes2=0.00
EQUATIONS 1
TTesSHDpL99_1=[106,1] !Changed automatically
EQUATIONS 1
TTesSHSH=[106,102] !Changed automatically
CONSTANTS 1
ratioTes2 = Vol_Tes2 / VStoreRef
CONSTANTS 2
zInDp1_Tes2=0.99
zOutDp1_Tes2=0.01
CONSTANTS 4
zInhx1_Tes2=0.01
zOuthx1_Tes2=0.99
Cphx1_Tes2=Lloop2Cp
Rhohx1_Tes2=Lloop2Rho
CONSTANTS 1
Dp1Strat_Tes2=0 ! 0: no forced stratification ; 1: force to stratify
CONSTANTS 1
nHxUsed_Tes2=1 
CONSTANTS 15
dInHx1_Tes2=0.05 ! m only if modHx1=1
dOutHx1_Tes2=0.06 ! m only if modHx1=1
LHx1_Tes2=20 ! m only if modHx1=1
LamHx1_Tes2=50 ! W/mK only if modHx1=1
brineConcHx1_Tes2=30 ! [0-100] only if modHx1=1
VHx1_Tes2=0. 
nCvHx1_Tes2=20 
modHx1_Tes2=1 ! modHX1, 0 = physical model, 1 = Drueck-model (Multiport)
nNuHx1_Tes2=0.5 !  only if modHx1=1
cNuHx1_Tes2=0.25 !  only if modHx1=1
dUaMfrHx1_Tes2=0.375 ! only if modHx1=0
dUadTHx1_Tes2=0.0 ! only if modHx1=0
dUaTHx1_Tes2=0.458 ! only if modHx1=0
UaHx1_Tes2=1105*ratioTes2 ! kJ/hK only if modHx1=0
startUpHx1_Tes2=0. ! only if modHx1=0
CONSTANTS 10
zSen1_Tes2=0.05
zSen2_Tes2=0.15
zSen3_Tes2=0.25
zSen4_Tes2=0.35
zSen5_Tes2=0.45
zSen6_Tes2=0.55
zSen7_Tes2=0.65
zSen8_Tes2=0.75
zSen9_Tes2=0.85
zSen10_Tes2=0.95
CONSTANTS 10
zSenAvgBot1_Tes2 = 0.05
zSenAvgTop1_Tes2 = 0.15
zSenAvgBot2_Tes2 = 0.25
zSenAvgTop2_Tes2 = 0.35
zSenAvgBot3_Tes2 = 0.45
zSenAvgTop3_Tes2 = 0.55
zSenAvgBot4_Tes2 = 0.65
zSenAvgTop4_Tes2 = 0.75
zSenAvgBot5_Tes2 = 0.85
zSenAvgTop5_Tes2 = 0.95
CONSTANTS 12
Vol_Tes2=1.65 ! value changed from original by executeTrnsys.py
RhoWat_Tes2=RhoWat  ! 2: kg/m3, density of storage media
CpWat_Tes2=CpWat    ! 3: kJ/kgK, specific heat of storage media
lamZ_Tes2=0.6       ! 4: W/mK, effective vertical thermal conductivity of TES
Heigh_Tes2=2.       ! 5: m, storage height
Tini_Tes2=35.       ! 6: oC, initial temperature
nCvMax_Tes2=400     ! 7: -, minimum relative plug height
nCvMin_Tes2=20      ! 8: -, maximum relative plug height
maxTDiff_Tes2=0.015 ! 9: K, maximum temperature difference between plugs
readMode_Tes2=0     ! 10: 1: from table, 0: Tini and CapTot
Tref_Tes2=273.15    ! 11: oC, reference temperature
Tmax_Tes2=100.       ! 6: oC, initial temperature
CONSTANTS 10
Ufoam_Tes2= 0.67 ! W/(m2K) 6 cm of foam of 0.04 W/(mK) 
Ubot_Tes2 = 1.5 ! W/(m2K) 2 cm of foam of 0.04 W/(mK)
Atop_Tes2 = Vol_Tes2/Heigh_Tes2 ! m2
Diameter_Tes2 = (4*ATop_Tes2/PI)^0.5 ! m 
ALat_Tes2 = Heigh_Tes2*PI*Diameter_Tes2 ! m2
UaBot_Tes2= Ubot_Tes2*ATop_Tes2 !  W/k 
Uaz1_Tes2 = Ufoam_Tes2*ALat_Tes2/3 !  W/k
Uaz2_Tes2 = Ufoam_Tes2*ALat_Tes2/3 !  W/k
Uaz3_Tes2 = Ufoam_Tes2*ALat_Tes2/3 !  W/k
UaTop_Tes2 = Ufoam_Tes2*ATop_Tes2 !  W/k
CONSTANTS 4
MoInsPlate_Tes2=0 ! 0-2, Insulation Plate Mode: 0 = no insulation plate inside TES, 1 = insulation plate at fixed relative height, 2 = insulation plate at fixed temperature / density controlled 
zInsPlate_Tes2=0  ! 0-1, relative position of fixed height insulation plate inside TES (only for Insulation Plate Mode = 1
TinsPlate_Tes2=0  ! oC, temperature at which moveable insulation plate floats in TES (only for Insulation Plate Mode = 2)
UAinsPlate_Tes2=0 ! W/K, overall heat transfer coefficient across moveable insulation plate (including heat transfer in gap between plate and wall and in wall at the respective height)
UNIT 106 TYPE 1925      !Changed automatically
PARAMETERS 219 
Vol_Tes2     ! 1: m3, volume of store
RhoWat_Tes2  ! 2: kg/m3, density of storage media
CpWat_Tes2   ! 3: kJ/kgK, specific heat of storage media
lamZ_Tes2    ! 4: W/mK, effective vertical thermal conductivity of TES
Heigh_Tes2   ! 5: m, storage height
TIni_Tes2   ! 6: oC, initial temperature
nCvMax_Tes2  ! 7: -, minimum relative plug height
nCvMin_Tes2  ! 8: -, maximum relative plug height
maxTDiff_Tes2  ! 9: K, maximum temperature difference between plugs
readMode_Tes2  ! 10: 1: from table, 0: Tini and CapTot
Tref_Tes2     ! 11: oC, reference temperature
UaBot_Tes2 ! W/k 
Uaz1_Tes2  ! W/k
Uaz2_Tes2  ! W/k
Uaz3_Tes2  ! W/k
UaTop_Tes2 ! W/k
tMax_Tes2
0	0	0 ! 17-20 unsused parameters
zInDp1_Tes2 zOutDp1_Tes2 zero Dp1Strat_Tes2 ! 21 - 25: zIn, zOut, cp, strat
-1 -1 zero zero ! 26 - 30: zIn, zOut, cp, strat
-1 -1 zero zero ! 31 - 35: zIn, zOut, cp, strat
-1 -1 zero zero ! 36 - 40: zIn, zOut, cp, strat
-1 -1 zero zero ! 41 - 45: zIn, zOut, cp, strat
-1 -1 zero zero ! 46 - 50: zIn, zOut, cp, strat
-1 -1 zero zero ! 51 - 55: zIn, zOut, cp, strat
-1 -1 zero zero ! 56 - 60: zIn, zOut, cp, strat
-1 -1 zero zero ! 61 - 65: zIn, zOut, cp, strat
-1 -1 zero zero ! 66 - 70: zIn, zOut, cp, strat
zSen1_Tes2 zSen2_Tes2 zSen3_Tes2 zSen4_Tes2 zSen5_Tes2 zSen6_Tes2 zSen7_Tes2 zSen8_Tes2 zSen9_Tes2 zSen10_Tes2 ! 61-71 : relative storage temperature sensor heights 
zSenAvgBot1_Tes2 zSenAvgTop1_Tes2 ! 71-72 : relative position of lower and upper edge temeprature sensors
zSenAvgBot2_Tes2 zSenAvgTop2_Tes2 ! 73-74 : relative position of lower and upper edge temeprature sensors
zSenAvgBot3_Tes2 zSenAvgTop3_Tes2 ! 75-76 : relative position of lower and upper edge temeprature sensors
zSenAvgBot4_Tes2 zSenAvgTop4_Tes2 ! 77-78 : relative position of lower and upper edge temeprature sensors
zSenAvgBot5_Tes2 zSenAvgTop5_Tes2 ! 79-80 : relative position of lower and upper edge temeprature sensors
MoInsPlate_Tes2 ! 81: 0-2, Insulation Plate Mode: 0 = no insulation plate inside TES, 1 = insulation plate at fixed relative height, 2 = insulation plate at fixed temperature / density controlled 
zInsPlate_Tes2  ! 82: 0-1, relative position of fixed height insulation plate inside TES (only for Insulation Plate Mode = 1
TinsPlate_Tes2  ! 83: oC, temperature at which moveable insulation plate floats in TES (only for Insulation Plate Mode = 2)
UAinsPlate_Tes2 ! 84: W/K, overall heat transfer coefficient across moveable insulation plate (including heat transfer in gap between plate and wall and in wall at the respective height)
nHxUsed_Tes2     ! 85: number Of used Hx
zInHx1_Tes2 zOutHx1_Tes2 dInHx1_Tes2 dOutHx1_Tes2 LHx1_Tes2 LamHx1_Tes2 brineConcHx1_Tes2 VHx1_Tes2 CpHx1_Tes2 RhoHx1_Tes2 nCvHx1_Tes2 modHx1_Tes2 nNuHx1_Tes2 cNuHx1_Tes2 dUaMfrHx1_Tes2 dUadTHx1_Tes2 dUaTHx1_Tes2 UaHx1_Tes2 startUpHx1_Tes2 ! Heax exchanger 1
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 2
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 3
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 4
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 5
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 6
zAux1_Tes2 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero 
INPUTS 69
Tdp1In_Tes2 Mfrdp1_Tes2 Tdp1InRev_Tes2
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
TroomStore
Thx1In_Tes2 Mfrhx1_Tes2 Thx1InRev_Tes2
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
qAux1_Tes2 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero 
EQUATIONS 1
Qdp1_Tes2=[106,31]  !Changed automatically
EQUATIONS 21
TAvg_Tes2 = [106,180]  !Changed automatically
T1_Tes2 =[106,21]  !Changed automatically
T2_Tes2 =[106,22]  !Changed automatically
T3_Tes2 =[106,23]  !Changed automatically
T4_Tes2 =[106,24]  !Changed automatically
T5_Tes2 =[106,25]  !Changed automatically
T6_Tes2 =[106,26]  !Changed automatically
T7_Tes2 =[106,27]  !Changed automatically
T8_Tes2 =[106,28]  !Changed automatically
T9_Tes2 =[106,29]  !Changed automatically
T10_Tes2 =[106,30]  !Changed automatically
Tsen1_Tes2 =[106,71]  !Changed automatically
Tsen2_Tes2 =[106,72]  !Changed automatically
Tsen3_Tes2 =[106,73]  !Changed automatically
Tsen4_Tes2 =[106,74]  !Changed automatically
Tsen5_Tes2 =[106,75]  !Changed automatically
Tsen6_Tes2 =[106,76]  !Changed automatically
Tsen7_Tes2 =[106,77]  !Changed automatically
Tsen8_Tes2 =[106,78]  !Changed automatically
Tsen9_Tes2 =[106,79]  !Changed automatically
Tsen10_Tes2 =[106,80]  !Changed automatically
EQUATIONS 1
Qhx1Out_Tes2=[106,104]  !Changed automatically
EQUATIONS 1
qHeatSource_Tes2 = [106,181]  !Changed automatically
EQUATIONS 5
Qv_Tes2     = [106,176]  !Changed automatically
QLoss_Tes2  = [106,177]  !Changed automatically
QAcum_Tes2  = [106,178]  !Changed automatically
QPorts_Tes2 = [106,179]  !Changed automatically
QImb_Tes2   = [106,64]   !Changed automatically
CONSTANTS 1 
unitPrinter_Tes2 = 109
ASSIGN temp\TES2_MO.Prt unitPrinter_Tes2 
UNIT 107 TYPE 46 !Changed automatically
PARAMETERS 5
unitPrinter_Tes2 ! 1: Logical unit number, -
-1  ! 2: Logical unit for monthly summaries
1 ! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations
-1  ! 4: Printing & integrating interval, h. -1 for monthly integration
0  ! 5: Number of inputs to avoid integration
INPUTS 8
Qv_Tes2 QLoss_Tes2 QAcum_Tes2 QPorts_Tes2 QImb_Tes2 Qdp1_Tes2 Qhx1Out_Tes2 qHeatSource_Tes2 
Qv_Tes2 QLoss_Tes2 QAcum_Tes2 QPorts_Tes2 QImb_Tes2 Qdp1_Tes2 Qhx1Out_Tes2 qHeatSource_Tes2 
**IGNORE ONLINE PLOTTER - 1** IGNORE ONLINE PLOTTER - UNIT 108 TYPE 65      !Changed automatically
**IGNORE ONLINE PLOTTER - 1PARAMETERS 12   
**IGNORE ONLINE PLOTTER - 110     ! 1 Nb. of left-axis variables 
**IGNORE ONLINE PLOTTER - 10     ! 2 Nb. of right-axis variables
**IGNORE ONLINE PLOTTER - 10     ! 3 Left axis minimum 
**IGNORE ONLINE PLOTTER - 1100     ! 4 Left axis maximum -
**IGNORE ONLINE PLOTTER - 10     ! 5 Right axis minimum 
**IGNORE ONLINE PLOTTER - 1100     ! 6 Right axis maximum 
**IGNORE ONLINE PLOTTER - 1nPlotsPerSim     ! 7 Number of plots per simulation 
**IGNORE ONLINE PLOTTER - 112     ! 8 X-axis gridpoints
**IGNORE ONLINE PLOTTER - 11     ! 9 Shut off Online w/o removing 
**IGNORE ONLINE PLOTTER - 1-1     ! 10 Logical unit for output file 
**IGNORE ONLINE PLOTTER - 10     ! 11 Output file units
**IGNORE ONLINE PLOTTER - 10     ! 12 Output file delimiter
**IGNORE ONLINE PLOTTER - 1INPUTS 10     
**IGNORE ONLINE PLOTTER - 1Tsen1_Tes2 Tsen2_Tes2 Tsen3_Tes2 Tsen4_Tes2 Tsen5_Tes2 Tsen6_Tes2 Tsen7_Tes2 Tsen8_Tes2 Tsen9_Tes2 Tsen10_Tes2 
**IGNORE ONLINE PLOTTER - 1Tsen1_Tes2 Tsen2_Tes2 Tsen3_Tes2 Tsen4_Tes2 Tsen5_Tes2 Tsen6_Tes2 Tsen7_Tes2 Tsen8_Tes2 Tsen9_Tes2 Tsen10_Tes2 
**IGNORE ONLINE PLOTTER - 1LABELS  3         
**IGNORE ONLINE PLOTTER - 1Temperatures  
**IGNORE ONLINE PLOTTER - 1MassFlows  
**IGNORE ONLINE PLOTTER - 1TesSH
**********************************************************************
** type194.ddck from C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files\03_PV 
**********************************************************************
*******************************
**BEGIN pv_field1.dck
*******************************
EQUATIONS 2
elSysIn_PV       = PelPVDC_kW                        !DC Power provided by PV field
elSysOut_InvLoss = PvInverterLoss_kW                 !JS: Only correct if there is no battery, otherwise the inverter losses have to be accounted for in the battery ddck.
EQUATIONS 1
ASolarZenithPV = AISZ
CONSTANTS 5
slopePv = slopeSurfUser_1   		            !define in config file!
Pv_azim = aziSurfUser_1			                !define in config file!
NPanelPara=1.0 ! value changed from original by executeTrnsys.py
NPanelSeries=216.0 ! value changed from original by executeTrnsys.py
NInverters = 1
EQUATIONS 6
IT_Pv = IT_surfUser_1                          ! Incident total radiation on collector plane, kJ/hm2 
IB_Pv = IB_surfUser_1                          ! incident beam radiation on collector plane, kJ/hm2
ID_Pv = ID_surfUser_1                          ! diffuse and ground reflected irradiance on collector tilt
IDS_Pv = IDS_surfUser_1
IDG_Pv = IDG_surfUser_1
AI_Pv = AI_surfUser_1                          ! incident angle on collector plane, �
EQUATIONS 4
IT_PV_kW = IT_Pv/3600                          ! Incident total radiation on collector plane, kW/m2
IB_PV_kW = IB_Pv/3600                          ! incident beam radiation on collector plane, kW/m2
ID_PV_kW = ID_Pv/3600                          ! diffuse and ground reflected irradiance on collector tilt (kW/m2)
IT_PV_Wm2 = IT_surfUser_1/3.6
EQUATIONS 1                                             ! Equation added to allow simulation w/o PV panels
cappedNPanelSeries = MAX(NPanelSeries,1)        
UNIT 110 TYPE 194	                                     !Changed automatically
PARAMETERS 29
2		                                                ! 1 Mode
LongSol_PvIsc		                                    ! 2 Module short-circuit current at reference conditions
LongSol_PvVos		                                    ! 3 Module open-circuit voltage at reference conditions
LongSol_PvRefTemp		                                ! 4 Reference temperature
LongSol_PvRefInsulation		                            ! 5 Reference insolation
LongSol_PvURefMpp		                                ! 6 Module voltage at max power point and reference conditions
LongSol_PvIRefMpp		                                ! 7 Module current at max power point and reference conditions
LongSol_PvCoeffIsc		                                ! 8 Temperature coeficient of Isc at (ref. cond)
LongSol_PvCoeffVoc		                                ! 9 Temperature coeficient of Voc (ref. cond.)   
LongSol_PvCellsInSeries		                            ! 10 Number of cells wired in series
cappedNPanelSeries                                      ! 11 Number of modules in series
NPanelPara		                                        ! 12 Number of modules in parallel
LongSol_PvTempNoct		                                ! 13 Module temperature at NOCT
LongSol_PvTambNoct		                                ! 14 Ambient temperature at NOCT
LongSol_PvInsNoct		                                ! 15 Insolation at NOCT
LongSol_areaOneModule	                                ! 16 Module area
0.95		                                            ! 17 tau-alpha product for normal incidence   okay
1.12		                                            ! 18 Semiconductor bandgap 
LongSol_PvARef		                                    ! 19 Value of parameter "a" at reference conditions
LongSol_PvILRef		                                    ! 20 Value of parameter I_L at reference conditions
LongSol_PvI0Ref		                                    ! 21 Value of parametre I_0 at reference conditions
LongSol_PvModuleRs		                                ! 22 Module series resistance
LongSol_PvShuntRs		                                ! 23 Shunt resistance at reference conditions
0.008		                                            ! 24 Extinction coefficient-thickness product of cover
PvMaxPInv		                                        ! 25 Maximum inverter power
PvMaxVInv		                                        ! 26 Maximium inverter voltage
PvMinVInv		                                        ! 27 Minimum inverter voltage
1		                                                ! 28 Night tare
unitReadInvPv		                                    ! 29 Logical unit number for inverter data
INPUTS 10
IT_Pv		                                            ! kJ/(hm2), Total incident radiation on tilted surface
Tamb		                                            !  Ambient temperature
0,0		                                                ! [unconnected] Load voltage
0,0		                                                ! [unconnected] Array slope
IB_Pv		                                            ! kJ/(hm2), Beam radiation on tilted surface
IDS_Pv	                                                ! kJ/(hm2), Sky diffuse radiation on tilted surface
IDG_Pv		                                            ! Ground diffuse radiation on tilted surface
AI_Pv		                                            ! Incidence angle on tilted surface
ASolarZenithPV    	                                    ! Solar zenith angle
vWind	    	                                        ! Wind speed
0 Tamb 0 slopePv 0 0 0 0 0 0  
EQUATIONS 6                                                                         ! Output of PV collector (Attention: first two equations modified for cases w/o PV panels)
PelMaxPower_kW = NOT(EQL(NPanelSeries,0))*[110,4]*NInverters/1000   	             !Changed automatically
PelArrayMPP_kW = NOT(EQL(NPanelSeries,0))*[110,16]*NInverters/1000  	             !Changed automatically
PelPV_kW = PelMaxPower_kW   	                                                    ! Power AC in kW
PelPVDC_kW = PelArrayMPP_kW  		                                                ! Power DC in kW
PelPVAC_kW = PelPVDC_kW * 0.95                                                      ! PelPV_kW
PvInverterLoss_kW = PelPVDC_kW-PelPVAC_kW
**********************************************************************
** LongiSolar_LR6_60PE_310M.ddck from C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files\03_PV 
**********************************************************************
******************************
**BEGIN LongiSolar_LR6_60PE_310M.ddck
*******************************
CONSTANTS 19 
LongSol_PvIsc = 9.98                          ! Module short-circuit current at reference conditions                                            
LongSol_PvVos = 40.3                          ! Module open-circuit voltage at reference conditions                                              
LongSol_PvRefTemp = 298.15                    ! Reference temperature                                                                            
LongSol_PvRefInsulation = 1000                ! Reference insolation                                                                             
LongSol_PvURefMpp = 33.2                      ! Module voltage at max power point and reference conditions                                       
LongSol_PvIRefMpp = 9.35                      ! Module current at max power point and reference conditions                                      
LongSol_PvCoeffIsc = 0.00569                  ! Temperature coefficient of Isc at (ref. cond) in A/°C  --> PvCoeffIsc = %/C * Isc / 100                 
LongSol_PvCoeffVoc = -0.11526                 ! Temperature coefficient of Voc (ref. cond.) in V/°C    --> PvCoeffVoc = %/C * Voc / 100                     
LongSol_PvCellsInSeries = 60                  ! Number of cells wired in series                                                                  
LongSol_areaOneModule = 1.635                 ! Reference area (m2) from Datasheet (1650 mm x 991 mm)                                            
LongSol_PvARef = 1.608                        ! Value of parameter "a" at reference conditions --> to define through tool EES
LongSol_PvILRef = 9.991                       ! Value of parameter I_L at reference conditions --> to define through tool EES
LongSol_PvI0Ref = 0.0000000001279             ! Value of parametre I_0 at reference conditions --> to define through tool EES
LongSol_PvModuleRs = 0.2399                   ! Module series resistance                       --> to define through tool EES
LongSol_PvShuntRs = 217.8                     ! Shunt resistance at reference conditions       --> to define through tool EES
LongSol_PvTempNoct = 318.15                   ! Module temperature at NOCT                                                                      
LongSol_PvTambNoct = 293.15                   ! Ambient temperature at NOCT                                                                     
LongSol_PvInsNoct = 800                       ! Insolation at NOCT                                                                              
LongSol_powerRating = 310                     ! rated power at STC (Wp), according to datasheet, PvURefMpp*PvIRefMpp=450.27, slightly larger     
**********************************************************************
** SolarEdge_inverter_25K.ddck from C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files\03_PV 
**********************************************************************
*******************************
**BEGIN GW4000DT_inverter.dck
*******************************
CONSTANTS 1
unitReadInvPv = 111
 CONSTANTS 3
PvMaxPInv = 33750
PvMaxVInv = 900
PvMinVInv = 180
ASSIGN "C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files\03_PV\GW4000DT_Inverter.dat" unitReadInvPv 
**********************************************************************
** PVGrid_connection.ddck from C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files\03_PV 
**********************************************************************
*******************************
**BEGIN PVGrid_connection.ddck
*******************************
EQUATIONS 2
elSysIn_Grid = PelFromGrid_kW
elSysOut_PvToGrid  = PvToGrid_kW
EQUATIONS 4
myPelPV_kW = PelPVAC_kW                                                                               ! Total PV electricity (after the inverter)
myPelBui_kW = ElventBui + ElLightEquipmBui                                                            ! Electricity power of the building (except than heat pump)
myPelHP_kW = PelAuxComp_kW                                                                            ! Electricity power of heat pump
my_CO2Profile_h = CO2Profile_h                                                                        !Hourly CO2 profile [g/kWh] (output from "CO2Profil")
EQUATIONS 8
PVToBui_kW = MIN (myPelPV_kW,myPelBui_kW)
PVforHP_kW = myPelPV_kW - PVToBui_kW
PVToHP_kW = MIN (PVforHP_kW,myPelHP_kW)
PvToGrid_kW    = MAX(PVforHP_kW - PVToHP_kW,0)
PVSelf_kW = PVToBui_kW + PVToHP_kW
PelFromGrid_kW = MAX(myPelBui_kW + myPelHP_kW - PVSelf_kW,0.0)
PelFromGridBui_kW = myPelBui_kW - PVToBui_kW
PelFromGridHP_kW = myPelHP_kW - PVToHP_kW  
EQUATIONS 1
ITTot_PV_kW = IT_PV_kW *(NPanelSeries*NPanelPara*LongSol_areaOneModule)                               ! Total Irradiation (kW) on the PV system 
EQUATIONS 4
CO2_elFromGrid = my_CO2Profile_h * PelFromGrid_kW                ! CO2 emissions profile [g] electricity from the grid  
CO2_elFromGridBui = my_CO2Profile_h * PelFromGridBui_kW          ! CO2 emissions profile [g] electricity from the grid (for building)  
CO2_elFromGridHP = my_CO2Profile_h * PelFromGridHP_kW            ! CO2 emissions profile [g] electricity from the grid (for heat pump)  
CO2_elToGrid = my_CO2Profile_h * PvToGrid_kW                     ! CO2 emissions profile [g] electricity to the grid (negative emissions)  
CONSTANTS 1
unitPrinterEnergyGrid = 115
ASSIGN temp\EnergyGrid_MO.Prt unitPrinterEnergyGrid 
UNIT 113 Type 46           !Changed automatically
PARAMETERS 5
unitPrinterEnergyGrid    ! 1: Logical unit number, -
-1                       ! 2: Logical unit for monthly summaries, -
1                        ! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations
-1                       ! 4: Printing & integrating interval, h. -1 for monthly integration
0                        ! 5: Number of inputs to avoid integration, -
INPUTS 18
ITTot_PV_kW PelPVDC_kW PvInverterLoss_kW PelPVAC_kW myPelBui_kW myPelHP_kW PVToBui_kW PVforHP_kW PVToHP_kW PVSelf_kW PvToGrid_kW PelFromGrid_kW PelFromGridBui_kW PelFromGridHP_kW CO2_elFromGrid CO2_elFromGridBui CO2_elFromGridHP CO2_elToGrid
ITTot_PV_kW PelPVDC_kW PvInverterLoss_kW PelPVAC_kW myPelBui_kW myPelHP_kW PVToBui_kW PVforHP_kW PVToHP_kW PVSelf_kW PvToGrid_kW PelFromGrid_kW PelFromGridBui_kW PelFromGridHP_kW CO2_elFromGrid CO2_elFromGridBui CO2_elFromGridHP CO2_elToGrid
CONSTANTS 1
unitHourlyElectr = 116
ASSIGN temp\GridConnection_HR.Prt unitHourlyElectr 
UNIT 112 TYPE 46		 !Changed automatically
PARAMETERS 5   
unitHourlyElectr    ! 1: Logical unit number, -
-1					! 2: Logical unit for monthly summaries, -
1					! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations
1					! 4: Printing & integrating interval, h. -1 for monthly integration
0					! 5: Number of inputs to avoid integration, -
INPUTS 19
myPelHP_kW myPelBui_kW ITTot_PV_kW PelPVDC_kW PvInverterLoss_kW PelPVAC_kW PVToBui_kW PVforHP_kW PVToHP_kW PVSelf_kW PvToGrid_kW PelFromGrid_kW PelFromGridBui_kW PelFromGridHP_kW my_CO2Profile_h CO2_elFromGrid CO2_elFromGridBui CO2_elFromGridHP CO2_elToGrid
myPelHP_kW myPelBui_kW ITTot_PV_kW PelPVDC_kW PvInverterLoss_kW PelPVAC_kW PVToBui_kW PVforHP_kW PVToHP_kW PVSelf_kW PvToGrid_kW PelFromGrid_kW PelFromGridBui_kW PelFromGridHP_kW my_CO2Profile_h CO2_elFromGrid CO2_elFromGridBui CO2_elFromGridHP CO2_elToGrid
**IGNORE ONLINE PLOTTER - 1** IGNORE ONLINE PLOTTER - UNIT 114 TYPE 65     !Changed automatically
**IGNORE ONLINE PLOTTER - 1PARAMETERS 12     
**IGNORE ONLINE PLOTTER - 18                   ! 1 Nb. of left-axis variables
**IGNORE ONLINE PLOTTER - 10                   ! 2 Nb. of right-axis variables
**IGNORE ONLINE PLOTTER - 10                   ! 3 Left axis minimum
**IGNORE ONLINE PLOTTER - 110                  ! 4 Left axis maximum
**IGNORE ONLINE PLOTTER - 10                   ! 5 Right axis minimum
**IGNORE ONLINE PLOTTER - 12                   ! 6 Right axis maximum
**IGNORE ONLINE PLOTTER - 1nPlotsPerSim        ! 7 Number of plots per simulation
**IGNORE ONLINE PLOTTER - 112                  ! 8 X-axis gridpoints
**IGNORE ONLINE PLOTTER - 11                   ! 9 Shut off Online w/o removing
**IGNORE ONLINE PLOTTER - 1-1                  ! 10 Logical unit for output file
**IGNORE ONLINE PLOTTER - 10                   ! 11 Output file units
**IGNORE ONLINE PLOTTER - 10                   ! 12 Output file delimiter
**IGNORE ONLINE PLOTTER - 1INPUTS 8
**IGNORE ONLINE PLOTTER - 1PelPVAC_kW  myPelHP_kW  myPelBui_kW PVToBui_kW PVforHP_kW PVToHP_kW PvToGrid_kW PelFromGrid_kW   
**IGNORE ONLINE PLOTTER - 1PelPVAC_kW  myPelHP_kW  myPelBui_kW PVToBui_kW PVforHP_kW PVToHP_kW PvToGrid_kW PelFromGrid_kW 
**IGNORE ONLINE PLOTTER - 1LABELS  3    
**IGNORE ONLINE PLOTTER - 1Pel
**IGNORE ONLINE PLOTTER - 1nix
**IGNORE ONLINE PLOTTER - 1PVGrid
**********************************************************************
** end.ddck from C:\actions-runner-simulations\_work\BigStoreSwarm\BigStoreSwarm\02_AP3\03_pytrnsys_files\02_HeizungSystem\ddck\generic 
**********************************************************************
***************************************************************
**BEGIN Monthly Energy Balance printer automatically generated from DDck files
***************************************************************
EQUATIONS 1
qImb =  - qSysOut_BuiDemand + elSysIn_Q_HpCompD - qSysOut_HpLoss + qSysIn_PauxEvap - qSysOut_DhwDemand - qSysOut_TesDHWLoss - qSysOut_TesDHWAcum + elSysIn_Q_TesDHWAux - qSysOut_TesSHLoss - qSysOut_TesSHAcum + elSysIn_Q_TesSHAux
CONSTANTS 1
unitPrintEBal=117
ASSIGN temp\ENERGY_BALANCE_MO.Prt unitPrintEBal 
UNIT 117 Type 46
PARAMETERS 6
unitPrintEBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 19
TIME elSysOut_VentBui elSysOut_LightEquipm qSysOut_BuiDemand elSysIn_Q_HpCompD qSysOut_HpLoss qSysIn_PauxEvap qSysOut_DhwDemand qSysOut_TesDHWLoss qSysOut_TesDHWAcum elSysIn_Q_TesDHWAux qSysOut_TesSHLoss qSysOut_TesSHAcum elSysIn_Q_TesSHAux elSysIn_PV elSysOut_InvLoss elSysIn_Grid elSysOut_PvToGrid qImb
*******************************
TIME elSysOut_VentBui elSysOut_LightEquipm qSysOut_BuiDemand elSysIn_Q_HpCompD qSysOut_HpLoss qSysIn_PauxEvap qSysOut_DhwDemand qSysOut_TesDHWLoss qSysOut_TesDHWAcum elSysIn_Q_TesDHWAux qSysOut_TesSHLoss qSysOut_TesSHAcum elSysIn_Q_TesSHAux elSysIn_PV elSysOut_InvLoss elSysIn_Grid elSysOut_PvToGrid qImb
***************************************************************
**BEGIN Hourly Energy Balance printer automatically generated from DDck files
***************************************************************
CONSTANTS 1
unitPrintEBal_h=118
ASSIGN temp\ENERGY_BALANCE_HR.Prt unitPrintEBal_h 
UNIT 118 Type 46
PARAMETERS 6
unitPrintEBal_h !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
1 !4 1: hourly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 19
TIME elSysOut_VentBui elSysOut_LightEquipm qSysOut_BuiDemand elSysIn_Q_HpCompD qSysOut_HpLoss qSysIn_PauxEvap qSysOut_DhwDemand qSysOut_TesDHWLoss qSysOut_TesDHWAcum elSysIn_Q_TesDHWAux qSysOut_TesSHLoss qSysOut_TesSHAcum elSysIn_Q_TesSHAux elSysIn_PV elSysOut_InvLoss elSysIn_Grid elSysOut_PvToGrid qImb
*******************************
TIME elSysOut_VentBui elSysOut_LightEquipm qSysOut_BuiDemand elSysIn_Q_HpCompD qSysOut_HpLoss qSysIn_PauxEvap qSysOut_DhwDemand qSysOut_TesDHWLoss qSysOut_TesDHWAcum elSysIn_Q_TesDHWAux qSysOut_TesSHLoss qSysOut_TesSHAcum elSysIn_Q_TesSHAux elSysIn_PV elSysOut_InvLoss elSysIn_Grid elSysOut_PvToGrid qImb
*******************************
**BEGIN Head.ddck
*******************************
END
